function mpc = Transmission_Network_PT_2040_Active_Economy

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	2	0.000	0.000	0	0	1	1.0495	23.83	400	1	1.05	0.95	;
	2	2	0.000	0.000	0	0	1	1.0487	21.89	400	1	1.05	0.95	;
	3	2	0.000	0.000	0	0	1	1.0451	8.1	400	1	1.05	0.95	;
	4	2	0.000	0.000	0	0	1	1.0404	1.11	400	1	1.05	0.95	;
	5	2	0.000	0.000	0	0	1	1.0494	24.84	220	1	1.05	0.95	;
	6	2	0.000	0.000	0	0	1	1.0492	24.72	220	1	1.05	0.95	;
	7	2	0.000	0.000	0	0	1	1.037	-5.97	400	1	1.05	0.95	;
	305	2	0.000	0.000	0	0	1	1.0484	19.82	400	1	1.05	0.95	;
	8	1	0.000	0.000	0	0	1	1.0098	0.13	150	2	1.05	0.95	;
	9	1	0.000	0.000	0	0	1	1.0348	-6.97	150	2	1.05	0.95	;
	10	2	0.000	0.000	0	0	1	1.0405	-6	150	2	1.05	0.95	;
	11	1	5.308	-0.398	0	0	1	1.022	-8.45	150	2	1.05	0.95	;
	12	1	0.000	0.000	0	0	1	1.0254	-10.54	150	2	1.05	0.95	;
	13	1	7.962	2.787	0	0	1	1.032	-7.44	150	2	1.05	0.95	;
	14	2	0.000	0.000	0	0	1	1.0358	-6.76	150	2	1.05	0.95	;
	15	1	0.000	0.000	0	0	1	1.0431	-5.68	150	2	1.05	0.95	;
	16	1	0.000	0.000	0	0	1	1.0236	15.73	150	2	1.05	0.95	;
	17	1	0.000	0.000	0	0	1	1.0271	16.59	150	2	1.05	0.95	;
	18	1	9.290	-1.194	0	0	1	1.0307	17.32	150	2	1.05	0.95	;
	19	1	0.000	0.000	0	0	1	1.0207	-8.79	150	2	1.05	0.95	;
	20	1	0.000	0.000	0	0	1	1.0285	-7.87	150	2	1.05	0.95	;
	21	1	0.000	0.000	0	0	1	1.0285	16.17	150	2	1.05	0.95	;
	22	2	0.000	0.000	0	0	1	1.034	-8.04	150	2	1.05	0.95	;
	23	1	0.000	0.000	0	0	1	1.0163	-11.17	150	2	1.05	0.95	;
	24	2	0.000	0.000	0	0	1	1.0267	10.02	150	2	1.05	0.95	;
	25	1	0.000	0.000	0	0	1	1.0208	16.45	150	2	1.05	0.95	;
	26	1	5.308	0.133	0	0	1	1.0419	-5.94	150	2	1.05	0.95	;
	27	1	3.981	-0.265	0	0	1	1.0399	-6.39	150	2	1.05	0.95	;
	28	1	2.654	-0.265	0	0	1	1.0362	-8.06	150	2	1.05	0.95	;
	29	2	0.000	0.000	0	0	1	1.0314	-9.33	150	2	1.05	0.95	;
	30	2	0.000	0.000	0	0	1	1.0354	17.98	150	2	1.05	0.95	;
	31	1	0.000	0.000	0	0	1	1.0246	10.34	150	2	1.05	0.95	;
	32	1	0.000	0.000	0	0	1	1.0307	17.37	150	2	1.05	0.95	;
	33	1	0.000	0.000	0	0	1	1.0381	18.89	150	2	1.05	0.95	;
	34	2	0.000	0.000	0	-75	1	1.0377	-8.53	150	2	1.05	0.95	;
	36	1	0.000	0.000	0	0	1	1.0269	0.31	220	2	1.05	0.95	;
	37	1	0.000	0.000	0	0	1	1.0292	-4.39	220	2	1.05	0.95	;
	38	1	0.000	0.000	0	0	1	1.0248	11.31	220	2	1.05	0.95	;
	39	1	0.000	0.000	0	0	1	1.0334	5.39	220	2	1.05	0.95	;
	40	1	0.000	0.000	0	0	1	1.0482	22.2	220	2	1.05	0.95	;
	41	1	0.000	0.000	0	0	1	1.025	11.42	220	2	1.05	0.95	;
	42	1	0.000	0.000	0	0	1	1.0366	9.65	220	2	1.05	0.95	;
	43	1	0.000	0.000	0	0	1	1.0275	-4.8	220	2	1.05	0.95	;
	44	1	0.000	0.000	0	0	1	1.0266	10.3	220	2	1.05	0.95	;
	45	1	0.000	0.000	0	0	1	1.0305	-0.71	220	2	1.05	0.95	;
	46	1	0.000	0.000	0	0	1	1.0302	-2.78	220	2	1.05	0.95	;
	47	1	0.000	0.000	0	0	1	1.0352	13.3	220	2	1.05	0.95	;
	48	1	53.083	10.617	0	0	1	1.0295	8.71	220	2	1.05	0.95	;
	49	1	0.000	0.000	0	0	1	1.0216	11.05	220	2	1.05	0.95	;
	50	1	0.000	0.000	0	100	1	1.0299	-4.1	220	2	1.05	0.95	;
	51	1	0.000	0.000	0	0	1	1.0405	18.35	220	2	1.05	0.95	;
	52	1	0.000	0.000	0	0	1	1.0332	2.76	220	2	1.05	0.95	;
	53	1	0.000	0.000	0	0	1	1.0236	11.17	220	2	1.05	0.95	;
	54	1	0.000	0.000	0	0	1	1.0472	29.54	220	2	1.05	0.95	;
	55	1	0.000	0.000	0	0	1	1.0269	-4.94	220	2	1.05	0.95	;
	56	1	0.000	0.000	0	100	1	1.0276	-5.31	220	2	1.05	0.95	;
	57	1	0.000	0.000	0	0	1	1.026	11.77	220	2	1.05	0.95	;
	58	1	0.000	0.000	0	0	1	1.0264	-5.03	220	2	1.05	0.95	;
	59	1	0.000	0.000	0	0	1	1.029	-4.56	220	2	1.05	0.95	;
	60	1	0.000	0.000	0	0	1	1.0357	13.14	220	2	1.05	0.95	;
	61	2	0.000	0.000	0	0	1	1.0361	13.47	220	2	1.05	0.95	;
	62	1	0.000	0.000	0	0	1	1.0351	11.87	220	2	1.05	0.95	;
	63	1	0.000	0.000	0	0	1	1.0454	27.32	220	2	1.05	0.95	;
	64	2	0.000	0.000	0	0	1	1.0258	-2.16	220	2	1.05	0.95	;
	65	2	0.000	0.000	0	0	1	1.0412	13.29	220	2	1.05	0.95	;
	66	1	0.000	0.000	0	0	1	1.0369	13.76	220	2	1.05	0.95	;
	67	1	2.654	-0.265	0	0	1	1.0286	12.12	220	2	1.05	0.95	;
	68	1	0.000	0.000	0	0	1	1.0234	11.2	220	2	1.05	0.95	;
	69	1	0.000	0.000	0	0	1	1.0314	8.24	220	2	1.05	0.95	;
	71	1	0.000	0.000	0	0	1	1.0328	4.33	220	2	1.05	0.95	;
	72	1	0.000	0.000	0	-70	1	1.0273	11.11	220	2	1.05	0.95	;
	73	2	0.000	0.000	0	0	1	1.0313	22.3	220	2	1.05	0.95	;
	74	1	0.000	0.000	0	0	1	1.0291	-3.05	220	2	1.05	0.95	;
	75	1	0.000	0.000	0	0	1	1.0361	15.85	220	2	1.05	0.95	;
	76	1	0.000	0.000	0	0	1	1.0264	-4.97	220	2	1.05	0.95	;
	77	1	0.000	0.000	0	0	1	1.0356	25.32	220	2	1.05	0.95	;
	78	1	0.000	0.000	0	-70	1	1.0338	7.07	220	2	1.05	0.95	;
	79	1	0.000	0.000	0	0	1	1.0325	18.08	220	2	1.05	0.95	;
	80	1	0.000	0.000	0	0	1	1.0418	-2.85	400	2	1.05	0.95	;
	81	1	0.000	0.000	0	0	1	1.035	14.92	400	2	1.05	0.95	;
	82	1	0.000	0.000	0	0	1	1.0436	-1.18	400	2	1.05	0.95	;
	83	1	0.000	0.000	0	0	1	1.0451	5.95	400	2	1.05	0.95	;
	84	1	0.000	0.000	0	0	1	1.0417	-3.42	400	2	1.05	0.95	;
	85	1	0.000	0.000	0	-150	1	1.0419	3.25	400	2	1.05	0.95	;
	86	1	0.000	0.000	0	0	1	1.0421	-3.74	400	2	1.05	0.95	;
	87	1	0.000	0.000	0	0	1	1.0423	-4.08	400	2	1.05	0.95	;
	88	1	0.000	0.000	0	0	1	1.0406	17.37	400	2	1.05	0.95	;
	89	1	0.000	0.000	0	-150	1	1.0446	-1.33	400	2	1.05	0.95	;
	90	1	0.000	0.000	0	-150	1	1.0473	16.36	400	2	1.05	0.95	;
	91	1	0.000	0.000	0	0	1	1.0456	18.9	400	2	1.05	0.95	;
	92	1	0.000	0.000	0	-150	1	1.0385	16.16	400	2	1.05	0.95	;
	93	1	0.000	0.000	0	0	1	1.0381	15.62	400	2	1.05	0.95	;
	94	1	0.000	0.000	0	0	1	1.0381	15.69	400	2	1.05	0.95	;
	95	1	0.000	0.000	0	0	1	1.048	10.1	400	2	1.05	0.95	;
	96	1	0.000	0.000	0	0	1	1.0493	21.65	400	2	1.05	0.95	;
	97	2	0.000	0.000	0	0	1	1.0424	-3.31	400	2	1.05	0.95	;
	98	1	0.000	0.000	0	0	1	1.0483	7.99	400	2	1.05	0.95	;
	99	1	0.000	0.000	0	0	1	1.0495	7.12	400	2	1.05	0.95	;
	100	1	0.000	0.000	0	0	1	1.0476	-0.01	400	2	1.05	0.95	;
	101	1	0.000	0.000	0	-150	1	1.0425	11.75	400	2	1.05	0.95	;
	102	1	0.000	0.000	0	-150	1	1.0288	-5.93	400	2	1.05	0.95	;
	103	1	0.000	0.000	0	0	1	1.0471	13.99	400	2	1.05	0.95	;
	104	1	0.000	0.000	0	-150	1	1.0428	18.65	400	2	1.05	0.95	;
	105	1	0.000	0.000	0	0	1	1.0433	0.68	400	2	1.05	0.95	;
	106	1	0.000	0.000	0	0	1	1.0494	21.82	400	2	1.05	0.95	;
	107	2	0.000	0.000	0	0	1	1.0323	-5.94	400	2	1.05	0.95	;
	108	2	61.178	17.252	0	0	1	1.0295	14.34	130	2	1.05	0.95	;
	109	2	314.518	45.784	0	0	1	1.0283	-3.37	63	2	1.05	0.95	;
	110	2	246.041	13.934	0	0	1	1.0313	-8.24	63	2	1.05	0.95	;
	111	2	235.822	28.267	0	0	1	1.0288	7.11	63	2	1.05	0.95	;
	112	2	298.461	41.538	0	0	1	1.0324	-8.95	63	2	1.05	0.95	;
	113	2	162.567	23.357	0	0	1	1.0338	-9.17	63	2	1.05	0.95	;
	114	2	282.536	38.485	0	0	1	1.0413	1.12	63	2	1.05	0.95	;
	115	2	44.988	8.361	0	0	1	1.0244	22	63	2	1.05	0.95	;
	116	2	357.383	70.999	0	0	1	1.0208	9.27	63	2	1.05	0.95	;
	117	2	90.507	11.015	0	0	1	1.0193	-10.81	63	2	1.05	0.95	;
	118	2	130.850	33.177	0	0	1	1.0319	8.75	63	2	1.05	0.95	;
	119	2	375.962	65.160	0	0	1	1.0439	-6.54	63	2	1.05	0.95	;
	120	2	326.197	60.780	0	0	1	1.0355	6.6	63	2	1.05	0.95	;
	121	2	192.427	36.495	0	0	1	1.032	-13.12	63	2	1.05	0.95	;
	122	2	319.694	64.629	0	0	1	1.0396	1.12	63	2	1.05	0.95	;
	123	2	276.166	11.678	0	0	1	1.0365	-10.54	63	2	1.05	0.95	;
	124	2	197.072	51.623	0	0	1	1.0347	-2.36	63	2	1.05	0.95	;
	125	2	180.616	15.925	0	0	1	1.0292	-6.21	63	2	1.05	0.95	;
	126	2	147.704	19.508	0	0	1	1.0357	-6.89	63	2	1.05	0.95	;
	127	2	180.218	33.708	0	0	1	1.0338	10.7	63	2	1.05	0.95	;
	128	2	383.394	85.995	0	0	1	1.0377	13.86	63	2	1.05	0.95	;
	129	2	272.450	38.353	0	0	1	1.0369	6.1	63	2	1.05	0.95	;
	130	2	407.281	81.085	0	0	1	1.018	7.29	63	2	1.05	0.95	;
	131	2	226.267	36.760	0	0	1	1.0353	-4.02	63	2	1.05	0.95	;
	132	2	80.819	15.792	0	0	1	1.0155	4.3	63	2	1.05	0.95	;
	133	2	280.545	66.885	0	0	1	1.0342	14.43	63	2	1.05	0.95	;
	134	2	264.487	44.325	0	0	1	1.0235	8.71	63	2	1.05	0.95	;
	135	2	265.549	27.471	0	0	1	1.0347	-8.08	63	2	1.05	0.95	;
	136	2	345.307	40.874	0	0	1	1.0359	-10.61	63	2	1.05	0.95	;
	137	2	194.816	49.235	0	0	1	1.0328	12.01	63	2	1.05	0.95	;
	138	2	208.219	37.955	0	0	1	1.028	10.03	63	2	1.05	0.95	;
	139	2	255.463	28.798	0	0	1	1.0319	-8.92	63	2	1.05	0.95	;
	140	2	68.743	11.811	0	0	1	1.0196	-11.88	63	2	1.05	0.95	;
	141	2	144.519	12.209	0	0	1	1.0249	-11.31	63	2	1.05	0.95	;
	142	2	211.404	36.229	0	0	1	1.0378	11.45	63	2	1.05	0.95	;
	143	1	126.736	13.404	0	0	1	1.0229	-8.34	63	2	1.05	0.95	;
	144	2	103.512	11.015	0	0	1	1.0333	10.59	63	2	1.05	0.95	;
	145	2	269.398	53.216	0	0	1	1.0304	9.54	63	2	1.05	0.95	;
	146	2	25.215	3.849	0	0	1	1.0233	-8.72	63	2	1.05	0.95	;
	147	2	97.010	13.404	0	0	1	1.0256	-5.71	63	2	1.05	0.95	;
	148	1	0.000	0.000	0	0	1	1.0089	16.84	63	2	1.05	0.95	;
	149	2	250.155	43.130	0	0	1	1.0291	-15.3	63	2	1.05	0.95	;
	150	2	62.904	13.404	0	0	1	1.0198	10.52	63	2	1.05	0.95	;
	151	2	307.485	77.634	0	0	1	1.025	11.64	63	2	1.05	0.95	;
	152	2	106.034	25.613	0	0	1	1.0255	10.74	63	2	1.05	0.95	;
	153	2	16.058	4.114	0	0	1	1.0294	26.68	63	2	1.05	0.95	;
	154	2	128.860	13.005	0	0	1	1.0257	-5.27	63	2	1.05	0.95	;
	155	2	79.359	20.039	0	0	1	1.038	12.17	63	2	1.05	0.95	;
	156	2	43.528	8.759	0	0	1	1.0328	12.93	63	2	1.05	0.95	;
	157	2	179.156	28.798	0	0	1	1.0248	6.45	63	2	1.05	0.95	;
	158	2	129.656	24.286	0	0	1	1.0356	8.71	63	2	1.05	0.95	;
	159	2	140.538	23.357	0	0	1	1.0374	-12.56	63	2	1.05	0.95	;
	160	2	146.244	17.252	0	0	1	1.0424	11.61	63	2	1.05	0.95	;
	161	2	23.755	6.768	0	0	1	1.0276	3.89	63	2	1.05	0.95	;
	162	2	91.834	16.323	0	0	1	1.0244	8.87	63	2	1.05	0.95	;
	163	2	18.048	12.209	0	0	1	1.0259	18.69	63	2	1.05	0.95	;
	164	2	56.268	6.768	0	0	1	1.0268	-0.55	63	2	1.05	0.95	;
	165	2	69.539	17.119	0	0	1	1.0081	20.7	63	2	1.05	0.95	;
	166	2	179.156	24.816	0	0	1	1.0374	-7.32	63	2	1.05	0.95	;
	167	2	51.889	9.555	0	0	1	1.0087	15.49	63	2	1.05	0.95	;
	168	2	199.328	35.433	0	0	1	1.0348	-6.12	63	2	1.05	0.95	;
	169	2	26.011	15.527	0	0	1	1.0374	-9.09	63	2	1.05	0.95	;
	170	2	52.154	14.863	0	0	1	1.0309	5.84	63	2	1.05	0.95	;
	171	2	89.843	10.086	0	0	1	1.026	3.54	63	2	1.05	0.95	;
	172	2	54.808	10.086	0	0	1	1.0085	17.12	63	2	1.05	0.95	;
	173	2	0.000	0.000	0	0	1	1.0389	19.1	150	2	1.05	0.95	;
	174	2	0.000	0.000	0	0	1	1.0379	18.76	150	2	1.05	0.95	;
	175	2	0.000	0.000	0	0	1	1.0125	0.42	150	2	1.05	0.95	;
	176	2	0.000	0.000	0	0	1	1.0124	0.42	150	2	1.05	0.95	;
	177	2	0.000	0.000	0	0	1	1.0402	19.28	150	2	1.05	0.95	;
	178	2	0.000	0.000	0	0	1	1.0283	16.74	150	2	1.05	0.95	;
	179	2	0.000	0.000	0	0	1	1.0379	18.35	150	2	1.05	0.95	;
	180	1	0.000	0.000	0	0	1	1.0339	-7.15	150	2	1.05	0.95	;
	181	2	0.000	0.000	0	0	1	1.0321	11.07	150	2	1.05	0.95	;
	182	2	0.000	0.000	0	0	1	1.0383	18.96	150	2	1.05	0.95	;
	184	1	0.000	0.000	0	0	1	1.0348	17.78	150	2	1.05	0.95	;
	185	1	0.000	0.000	0	0	1	1.038	-6.58	150	2	1.05	0.95	;
	186	1	0.000	0.000	0	0	1	1.029	-7.94	150	2	1.05	0.95	;
	187	2	0.000	0.000	0	0	1	1.027	0.33	220	2	1.05	0.95	;
	188	2	0.000	0.000	0	0	1	1.0269	0.31	220	2	1.05	0.95	;
	189	2	0.000	0.000	0	0	1	1.0269	0.31	220	2	1.05	0.95	;
	190	1	0.000	0.000	0	0	1	1.0214	11.08	220	2	1.05	0.95	;
	191	2	0.000	0.000	0	0	1	1.049	30.81	220	2	1.05	0.95	;
	192	2	0.000	0.000	0	0	1	1.0442	27.88	220	2	1.05	0.95	;
	193	1	0.000	0.000	0	0	1	1.0235	11.17	220	2	1.05	0.95	;
	194	2	0.000	0.000	0	0	1	1.0476	21	220	2	1.05	0.95	;
	195	2	0.000	0.000	0	0	1	1.0394	6.87	220	2	1.05	0.95	;
	196	2	0.000	0.000	0	0	1	1.0487	22.28	220	2	1.05	0.95	;
	198	2	0.000	0.000	0	0	1	1.0489	23.31	220	2	1.05	0.95	;
	199	1	0.000	0.000	0	0	1	1.0331	2.71	220	2	1.05	0.95	;
	200	2	0.000	0.000	0	0	1	1.0472	29.55	220	2	1.05	0.95	;
	201	2	0.000	0.000	0	0	1	1.0472	29.55	220	2	1.05	0.95	;
	202	2	0.000	0.000	0	0	1	1.0472	29.55	220	2	1.05	0.95	;
	203	2	0.000	0.000	0	0	1	1.0473	29.58	220	2	1.05	0.95	;
	204	1	0.000	0.000	0	0	1	1.0276	-4.76	220	2	1.05	0.95	;
	205	1	0.000	0.000	0	0	1	1.0273	-4.95	220	2	1.05	0.95	;
	206	2	0.000	0.000	0	0	1	1.0358	13.15	220	2	1.05	0.95	;
	207	2	0.000	0.000	0	0	1	1.0358	13.15	220	2	1.05	0.95	;
	208	1	0.000	0.000	0	0	1	1.0252	11.37	220	2	1.05	0.95	;
	209	1	0.000	0.000	0	0	1	1.0257	11.39	220	2	1.05	0.95	;
	210	1	0.000	0.000	0	0	1	1.0253	11.45	220	2	1.05	0.95	;
	211	1	0.000	0.000	0	0	1	1.0263	11.51	220	2	1.05	0.95	;
	212	1	0.000	0.000	0	0	1	1.0343	11.91	220	2	1.05	0.95	;
	213	1	0.000	0.000	0	0	1	1.0293	-4.38	220	2	1.05	0.95	;
	214	1	0.000	0.000	0	0	1	1.0293	-4.37	220	2	1.05	0.95	;
	215	1	0.000	0.000	0	0	1	1.0292	-4.39	220	2	1.05	0.95	;
	216	1	0.000	0.000	0	0	1	1.0293	-4.37	220	2	1.05	0.95	;
	217	1	0.000	0.000	0	0	1	1.0305	-4.42	220	2	1.05	0.95	;
	218	2	0.000	0.000	0	0	1	1.0371	13.79	220	2	1.05	0.95	;
	219	1	0.000	0.000	0	0	1	1.0268	-4.98	220	2	1.05	0.95	;
	220	1	0.000	0.000	0	0	1	1.0244	11.43	220	2	1.05	0.95	;
	221	1	0.000	0.000	0	0	1	1.0243	11.43	220	2	1.05	0.95	;
	222	2	0.000	0.000	0	0	1	1.0306	-2.75	220	2	1.05	0.95	;
	223	1	0.000	0.000	0	0	1	1.0363	7.13	220	2	1.05	0.95	;
	224	1	0.000	0.000	0	0	1	1.0357	13.32	220	2	1.05	0.95	;
	225	2	0.000	0.000	0	0	1	1.049	22.4	400	2	1.05	0.95	;
	226	1	0.000	0.000	0	0	1	1.0447	-3.36	400	2	1.05	0.95	;
	227	2	0.000	0.000	0	0	1	1.0433	0.69	400	2	1.05	0.95	;
	228	2	0.000	0.000	0	0	1	1.0433	0.7	400	2	1.05	0.95	;
	229	2	0.000	0.000	0	0	1	1.0456	18.9	400	2	1.05	0.95	;
	230	2	0.000	0.000	0	0	1	1.0466	19.02	400	2	1.05	0.95	;
	231	2	0.000	0.000	0	0	1	1.0489	17.58	400	2	1.05	0.95	;
	232	2	0.000	0.000	0	0	1	1.0493	21.65	400	2	1.05	0.95	;
	233	2	0.000	0.000	0	0	1	1.0493	21.65	400	2	1.05	0.95	;
	239	3	0.000	0.000	0	0	1	1.0476	0	400	2	1.05	0.95	;
	240	2	0.000	0.000	0	0	1	1.0476	-0.01	400	2	1.05	0.95	;
	241	2	0.000	0.000	0	0	1	1.0494	10.59	400	2	1.05	0.95	;
	242	2	0.000	0.000	0	0	1	1.0494	10.51	400	2	1.05	0.95	;
	243	2	0.000	0.000	0	0	1	1.0495	7.12	400	2	1.05	0.95	;
	244	2	0.000	0.000	0	0	1	1.0495	7.12	400	2	1.05	0.95	;
	245	1	45.121	12.209	0	0	1	1.0239	-8.97	150	2	1.05	0.95	;
	246	1	19.906	4.114	0	0	1	1.0331	-7.21	150	2	1.05	0.95	;
	247	1	5.972	-0.531	0	0	1	1.0289	-7.99	150	2	1.05	0.95	;
	248	1	1.327	-0.796	0	0	1	1.026	10.17	150	2	1.05	0.95	;
	249	1	7.299	-0.265	0	0	1	1.0338	-7.18	150	2	1.05	0.95	;
	250	2	21.233	7.034	0	0	1	1.0428	-5.64	150	2	1.05	0.95	;
	251	2	0.000	0.000	0	0	1	1.0306	16.28	150	2	1.05	0.95	;
	252	2	0.000	0.000	0	0	1	1.0263	10.28	150	2	1.05	0.95	;
	253	2	0.000	0.000	0	0	1	1.0268	10.5	150	2	1.05	0.95	;
	254	2	0.000	0.000	0	0	1	1.034	17.57	150	2	1.05	0.95	;
	255	2	33.177	12.076	0	0	1	1.0449	-5.01	150	2	1.05	0.95	;
	256	1	126.073	36.229	0	0	1	1.0204	10.97	220	2	1.05	0.95	;
	257	1	3.981	-3.185	0	0	1	1.0386	11.47	220	2	1.05	0.95	;
	258	1	3.981	-3.052	0	0	1	1.0354	6.16	220	2	1.05	0.95	;
	259	1	3.318	-3.318	0	0	1	1.039	12.56	220	2	1.05	0.95	;
	260	1	165.885	42.997	0	0	1	0.9927	-7.12	220	2	1.05	0.95	;
	261	1	1.327	-1.991	0	0	1	1.0319	11.51	220	2	1.05	0.95	;
	262	2	0.000	0.000	0	0	1	1.0365	7.18	220	2	1.05	0.95	;
	263	2	0.000	0.000	0	0	1	1.0341	11.95	220	2	1.05	0.95	;
	264	2	0.000	0.000	0	0	1	1.0361	13.33	220	2	1.05	0.95	;
	265	2	0.000	0.000	0	0	1	1.0363	7.13	220	2	1.05	0.95	;
	266	2	0.000	0.000	0	0	1	1.0343	11.91	220	2	1.05	0.95	;
	267	2	0.000	0.000	0	0	1	1.0362	15.85	220	2	1.05	0.95	;
	268	2	0.000	0.000	0	0	1	1.0486	16.36	400	2	1.05	0.95	;
	269	1	0.000	0.000	0	0	1	1.0209	21.7	63	2	1.05	0.95	;
	270	1	0.000	0.000	0	0	1	1.0209	21.7	63	2	1.05	0.95	;
	271	1	0.000	0.000	0	0	1	1.0181	21.46	63	2	1.05	0.95	;
	272	1	0.000	0.000	0	0	1	1.0118	20.97	63	2	1.05	0.95	;
	273	2	0.000	0.000	0	0	1	1.0367	10.25	63	2	1.05	0.95	;
	274	1	0.000	0.000	0	0	1	1.0361	10.21	63	2	1.05	0.95	;
	275	1	0.000	0.000	0	0	1	1.0352	10.15	63	2	1.05	0.95	;
	276	1	0.000	0.000	0	0	1	1.0265	9.62	63	2	1.05	0.95	;
	277	1	0.000	0.000	0	0	1	1.026	9.58	63	2	1.05	0.95	;
	278	1	0.000	0.000	0	0	1	1.0245	9.49	63	2	1.05	0.95	;
	279	1	0.000	0.000	0	0	1	1.0214	9.31	63	2	1.05	0.95	;
	280	1	0.000	0.000	0	0	1	1.0223	7.96	63	2	1.05	0.95	;
	281	1	0.000	0.000	0	0	1	1.0291	8.96	63	2	1.05	0.95	;
	282	1	0.000	0.000	0	0	1	1.0341	9.81	63	2	1.05	0.95	;
	283	1	0.000	0.000	0	0	1	1.0155	4.32	63	2	1.05	0.95	;
	284	1	0.000	0.000	0	0	1	1.0255	8.13	63	2	1.05	0.95	;
	285	1	0.000	0.000	0	0	1	1.0257	8.19	63	2	1.05	0.95	;
	286	1	0.000	0.000	0	0	1	1.0301	9.49	63	2	1.05	0.95	;
	287	1	0.000	0.000	0	0	1	1.0344	18.62	150	2	1.05	0.95	;
	288	1	0.000	0.000	0	0	1	1.0344	18.61	150	2	1.05	0.95	;
	289	1	0.000	0.000	0	0	1	1.0365	19.3	150	2	1.05	0.95	;
	290	1	0.000	0.000	0	0	1	1.0386	19.92	150	2	1.05	0.95	;
	291	1	0.000	0.000	0	0	1	1.0393	20.12	150	2	1.05	0.95	;
	292	1	0.000	0.000	0	0	1	1.0394	20.15	150	2	1.05	0.95	;
	293	2	0.000	0.000	0	0	1	1.0472	21.37	150	2	1.05	0.95	;
	294	1	0.000	0.000	0	0	1	1.0089	16.35	63	2	1.05	0.95	;
	295	1	0.000	0.000	0	0	1	1.0088	15.73	63	2	1.05	0.95	;
	296	1	0.000	0.000	0	0	1	1.0088	15.61	63	2	1.05	0.95	;
	297	1	0.000	0.000	0	0	1	1.0087	15.56	63	2	1.05	0.95	;
	298	1	0.000	0.000	0	0	1	1.0094	19.89	63	2	1.05	0.95	;
	299	1	0.000	0.000	0	0	1	1.0094	19.89	63	2	1.05	0.95	;
	300	1	0.000	0.000	0	0	1	1.0094	19.89	63	2	1.05	0.95	;
	301	1	0.000	0.000	0	0	1	1.0095	19.13	63	2	1.05	0.95	;
	302	1	0.000	0.000	0	0	1	1.0093	18.42	63	2	1.05	0.95	;
	303	1	0.000	0.000	0	0	1	1.0089	17.61	63	2	1.05	0.95	;
	304	1	0.000	0.000	0	0	1	1.0089	17.61	63	2	1.05	0.95	;
	306	1	0.000	0.000	0	0	1	1.0283	17.06	150	2	1.05	0.95	;
	307	1	0.000	0.000	0	0	1	1.0269	16.93	150	2	1.05	0.95	;
	308	1	26.542	5.308	0	0	1	1.0249	11.42	220	2	1.05	0.95	;
	309	2	0.000	0.000	0	0	1	1.0351	11.87	220	2	1.05	0.95	;
	310	1	0.000	0.000	0	0	1	1.049	18.1	400	2	1.05	0.95	;
	311	2	0.000	0.000	0	0	1	1.0488	16.87	400	2	1.05	0.95	;
	312	1	0.000	0.000	0	0	1	1.0429	17.84	400	2	1.05	0.95	;
	313	2	0.000	0.000	0	0	1	1.0491	2.33	400	2	1.05	0.95	;
	314	2	0.000	0.000	0	0	1	1.0388	-4.19	400	2	1.05	0.95	;
	315	2	0.000	0.000	0	0	1	1.0485	-0.61	400	2	1.05	0.95	;
	316	2	22.560	-2.920	0	0	1	1.0492	4.01	400	2	1.05	0.95	;
	317	2	0.000	0.000	0	0	1	1.0496	20.96	400	2	1.05	0.95	;
	318	1	0.000	0.000	0	0	1	1.049	12.31	400	2	1.05	0.95	;
	319	2	207.025	43.926	0	0	1	1.0314	14.57	63	2	1.05	0.95	;
	320	2	59.188	9.953	0	0	1	1.0307	2	63	2	1.05	0.95	;
	321	2	33.708	4.777	0	0	1	1.0259	-0.98	63	2	1.05	0.95	;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1	874.358	-92.240	9999.000	-9999.000	1.0495	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	2	104.070	-68.171	9999.000	-9999.000	1.0487	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	3	31.808	-71.143	9999.000	-9999.000	1.0451	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	4	48.862	-49.773	9999.000	-9999.000	1.0404	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	5	274.770	-40.606	9999.000	-9999.000	1.0494	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	6	176.887	-25.938	9999.000	-9999.000	1.0492	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	7	0.000	23.831	9999.000	-9999.000	1.0370	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	305	266.604	-6.142	9999.000	-9999.000	1.0484	100.00	1	9999.000	-9999.000	0	0	0	0	0	0	0	0	0	0	0	;
	10	0.000	0.000	90.304	-90.304	1.0405	243.15	0	225.761	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	14	0.000	0.000	104.036	-104.036	1.0358	280.13	0	260.091	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	22	0.000	0.000	65.486	-65.486	1.0340	176.33	0	163.715	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	22	0.000	0.000	88.214	-88.214	1.0340	237.52	0	220.536	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	24	0.000	0.000	104.036	-104.036	1.0267	280.13	0	260.091	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	29	0.000	0.000	67.728	-67.728	1.0314	182.36	0	169.321	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	30	31.000	2.679	15.500	-12.400	1.0354	34.66	1	31.000	15.500	0	0	0	0	0	0	0	0	0	0	0	;
	30	0.000	0.000	15.500	-12.400	1.0354	34.66	0	31.000	15.500	0	0	0	0	0	0	0	0	0	0	0	;
	34	0.000	0.000	112.880	-112.880	1.0377	303.94	0	282.201	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	61	60.000	5.386	30.000	-24.000	1.0361	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	61	60.000	5.386	30.000	-24.000	1.0361	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	61	60.000	5.386	30.000	-24.000	1.0361	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	64	0.000	0.000	72.045	-72.045	1.0258	193.99	0	180.113	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	65	3.180	30.389	57.161	-57.161	1.0412	153.91	1	142.903	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	73	4.276	12.885	76.847	-76.847	1.0313	206.92	1	192.119	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	97	0.000	0.000	104.036	-104.036	1.0424	280.13	0	260.091	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	107	0.000	0.000	180.609	-180.609	1.0323	486.30	0	451.522	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	108	3.393	34.431	60.978	-60.978	1.0295	164.19	1	152.445	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	108	10.794	5.243	9.285	-9.285	1.0295	25.00	1	23.212	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	15.500	3.560	7.750	-6.200	1.0283	17.33	1	15.500	7.750	0	0	0	0	0	0	0	0	0	0	0	;
	109	30.000	6.890	15.000	-12.000	1.0283	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	45.893	10.634	24.903	-24.903	1.0283	67.05	1	62.258	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	3.940	30.241	70.820	-70.820	1.0283	190.69	1	177.049	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	6.779	0.000	0.000	0.000	1.0283	15.70	1	15.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	109	0.000	0.000	11.555	-11.555	1.0283	31.11	0	28.888	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	110	14.409	-0.207	7.819	-7.819	1.0313	21.05	1	19.548	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	110	0.000	0.000	9.310	-9.310	1.0313	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	111	6.402	0.819	3.474	-3.474	1.0288	9.35	1	8.685	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	112	145.133	37.661	78.755	-78.755	1.0324	212.05	1	196.887	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	112	0.000	0.000	25.332	-25.332	1.0324	68.21	0	63.329	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	113	2.911	0.139	1.580	-1.580	1.0338	4.25	1	3.949	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	113	2.893	0.000	0.000	0.000	1.0338	6.70	1	6.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	113	0.000	0.000	64.776	-64.776	1.0338	174.41	0	161.939	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	21.596	5.951	11.719	-11.719	1.0413	31.55	1	29.297	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	5.721	52.219	102.834	-102.834	1.0413	276.89	1	257.084	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	5.829	0.000	0.000	0.000	1.0413	13.50	1	13.500	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	11.658	5.092	10.028	-10.028	1.0413	27.00	1	25.069	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	114	0.000	0.000	11.801	-11.801	1.0413	31.78	0	29.503	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	16.000	1.953	9.000	-7.200	1.0244	20.12	1	18.000	-18.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	15.000	1.953	9.000	-7.200	1.0244	20.12	1	18.000	-18.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	3.185	0.273	1.728	-1.728	1.0244	4.65	1	4.321	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	3.265	9.255	58.675	-58.675	1.0244	157.99	1	146.688	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	115	4.404	0.000	0.000	0.000	1.0244	10.20	1	10.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	116	49.452	17.034	26.834	-26.834	1.0208	72.25	1	67.086	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	116	0.777	0.000	0.000	0.000	1.0208	1.80	1	1.800	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	116	0.000	0.000	10.509	-10.509	1.0208	28.30	0	26.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	117	2.501	0.203	1.357	-1.357	1.0193	3.65	1	3.392	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	117	0.000	0.000	19.181	-19.181	1.0193	51.65	0	47.953	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	28.988	7.487	15.730	-15.730	1.0319	42.35	1	39.324	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	3.120	26.691	56.076	-56.076	1.0319	150.99	1	140.189	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	10.578	0.000	0.000	0.000	1.0319	24.50	1	24.500	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	118	34.325	14.053	29.526	-29.526	1.0319	79.50	1	73.814	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	119	6.060	1.925	3.288	-3.288	1.0439	8.85	1	8.220	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	119	3.845	40.459	69.111	-69.111	1.0439	186.09	1	172.778	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	119	0.000	0.000	10.509	-10.509	1.0439	28.30	0	26.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	120	21.322	7.674	11.570	-11.570	1.0355	31.15	1	28.925	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	120	4.000	47.684	71.897	-71.897	1.0355	193.59	1	179.742	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	120	8.635	0.000	0.000	0.000	1.0355	20.00	1	20.000	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	120	0.000	0.000	11.986	-11.986	1.0355	32.27	0	29.964	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	121	3.227	40.052	58.007	-58.007	1.0320	156.19	1	145.017	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	121	0.432	0.000	0.000	0.000	1.0320	1.00	1	1.000	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	121	0.000	0.000	28.410	-28.410	1.0320	76.50	0	71.026	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	122	17.079	6.128	9.268	-9.268	1.0396	24.95	1	23.169	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	122	6.058	72.001	108.887	-108.887	1.0396	293.19	1	272.218	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	122	0.000	0.000	9.341	-9.341	1.0396	25.15	0	23.352	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	123	32.889	6.998	17.847	-17.847	1.0365	48.05	1	44.617	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	123	0.000	0.000	20.965	-20.965	1.0365	56.45	0	52.412	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	124	2.569	0.970	1.394	-1.394	1.0347	3.75	1	3.485	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	124	7.606	95.063	136.704	-136.704	1.0347	368.09	1	341.761	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	124	0.561	0.000	0.000	0.000	1.0347	1.30	1	1.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	125	3.446	20.861	61.944	-61.944	1.0292	166.79	1	154.859	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	126	27.071	0.911	14.690	-14.690	1.0357	39.55	1	36.725	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	126	3.513	3.917	63.132	-63.132	1.0357	169.99	1	157.830	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	126	0.000	0.000	26.422	-26.422	1.0357	71.14	0	66.054	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	3.117	0.516	1.691	-1.691	1.0338	4.55	1	4.228	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	10.094	55.342	181.420	-181.420	1.0338	488.49	1	453.550	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	19.818	0.000	0.000	0.000	1.0338	45.90	1	45.900	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	13.277	3.484	11.420	-11.420	1.0338	30.75	1	28.551	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	127	0.000	0.000	9.310	-9.310	1.0338	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	128	113.103	40.730	61.374	-61.374	1.0377	165.25	1	153.434	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	128	3.139	37.436	56.410	-56.410	1.0377	151.89	1	141.025	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	128	19.645	0.000	0.000	0.000	1.0377	45.50	1	45.500	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	128	0.000	0.000	10.878	-10.878	1.0377	29.29	0	27.196	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	129	59.000	21.294	37.500	-30.000	1.0369	83.85	1	75.000	37.500	0	0	0	0	0	0	0	0	0	0	0	;
	129	51.300	15.244	27.837	-27.837	1.0369	74.95	1	69.593	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	129	3.804	37.438	68.369	-68.369	1.0369	184.09	1	170.922	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	129	7.901	0.000	0.000	0.000	1.0369	18.30	1	18.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	130	8.387	2.118	4.551	-4.551	1.0180	12.25	1	11.377	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	131	60.265	9.424	32.702	-32.702	1.0353	88.05	1	81.756	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	131	4.308	22.314	77.431	-77.431	1.0353	208.49	1	193.576	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	131	0.000	0.000	20.534	-20.534	1.0353	55.29	0	51.336	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	132	25.223	4.101	13.687	-13.687	1.0155	36.85	1	34.218	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	132	3.537	19.049	63.578	-63.578	1.0155	171.19	1	158.944	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	132	0.000	0.000	9.310	-9.310	1.0155	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	133	96.334	29.662	52.275	-52.275	1.0342	140.75	1	130.686	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	133	5.690	58.034	102.277	-102.277	1.0342	275.39	1	255.691	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	133	7.210	0.000	0.000	0.000	1.0342	16.70	1	16.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	134	129.529	49.476	70.287	-70.287	1.0235	189.25	1	175.718	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	134	0.000	0.000	10.017	-10.017	1.0235	26.97	0	25.044	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	135	1.769	13.041	31.792	-31.792	1.0347	85.60	1	79.481	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	136	6.196	0.167	3.362	-3.362	1.0359	9.05	1	8.406	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	136	0.000	0.000	11.740	-11.740	1.0359	31.61	0	29.349	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	137	21.801	7.803	11.830	-11.830	1.0328	31.85	1	29.575	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	137	3.986	47.250	71.637	-71.637	1.0328	192.89	1	179.092	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	137	2.116	0.000	0.000	0.000	1.0328	4.90	1	4.900	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	138	6.196	1.055	3.362	-3.362	1.0280	9.05	1	8.406	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	138	2.850	0.000	0.000	0.000	1.0280	6.60	1	6.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	138	0.000	0.000	12.847	-12.847	1.0280	34.59	0	32.116	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	139	8.455	0.423	4.588	-4.588	1.0319	12.35	1	11.470	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	139	0.000	0.000	9.310	-9.310	1.0319	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	140	2.979	0.000	0.000	0.000	1.0196	6.90	1	6.900	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	140	0.000	0.000	70.659	-70.659	1.0196	190.25	0	176.647	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	141	10.851	1.600	5.888	-5.888	1.0249	15.85	1	14.720	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	141	0.000	0.000	9.310	-9.310	1.0249	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	142	15.299	4.512	8.302	-8.302	1.0378	22.35	1	20.755	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	142	5.409	52.850	97.226	-97.226	1.0378	261.79	1	243.064	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	142	11.917	0.000	0.000	0.000	1.0378	27.60	1	27.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	142	0.000	0.000	9.341	-9.341	1.0378	25.15	0	23.352	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	144	3.185	0.491	1.728	-1.728	1.0333	4.65	1	4.321	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	144	5.368	27.419	96.483	-96.483	1.0333	259.79	1	241.207	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	145	278.458	58.890	151.102	-151.102	1.0304	406.85	1	377.754	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	145	3.265	22.868	58.675	-58.675	1.0304	157.99	1	146.688	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	146	0.000	0.000	20.171	-20.171	1.0233	54.31	0	50.428	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	147	5.854	0.064	3.177	-3.177	1.0256	8.55	1	7.942	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	147	0.000	0.000	11.740	-11.740	1.0256	31.61	0	29.349	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	149	3.253	0.544	1.765	-1.765	1.0291	4.75	1	4.414	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	149	0.000	0.000	18.467	-18.467	1.0291	49.72	0	46.167	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	0.000	0.000	4.000	-3.200	1.0198	8.94	0	8.000	4.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	8.800	0.530	4.400	-3.520	1.0198	9.84	1	8.800	4.400	0	0	0	0	0	0	0	0	0	0	0	;
	150	8.800	0.530	4.400	-3.520	1.0198	9.84	1	8.800	4.400	0	0	0	0	0	0	0	0	0	0	0	;
	150	8.800	0.530	4.400	-3.520	1.0198	9.84	1	8.800	4.400	0	0	0	0	0	0	0	0	0	0	0	;
	150	8.800	0.530	4.400	-3.520	1.0198	9.84	1	8.800	4.400	0	0	0	0	0	0	0	0	0	0	0	;
	150	0.000	0.000	4.000	-3.200	1.0198	8.94	0	8.000	4.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	0.000	0.000	12.500	-10.000	1.0198	27.95	0	25.000	12.500	0	0	0	0	0	0	0	0	0	0	0	;
	150	38.501	1.057	20.892	-20.892	1.0198	56.25	1	52.230	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	4.360	3.964	78.359	-78.359	1.0198	210.99	1	195.898	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	2.418	0.000	0.000	0.000	1.0198	5.60	1	5.600	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	150	0.000	0.000	24.040	-24.040	1.0198	64.73	0	60.100	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	151	20.980	6.792	11.384	-11.384	1.0250	30.65	1	28.461	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	151	4.836	0.000	0.000	0.000	1.0250	11.20	1	11.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	151	0.000	0.000	9.310	-9.310	1.0250	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	19.953	1.251	10.827	-10.827	1.0255	29.15	1	27.068	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	5.097	10.588	91.618	-91.618	1.0255	246.69	1	229.044	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	11.571	0.000	0.000	0.000	1.0255	26.80	1	26.800	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	14.248	1.416	12.256	-12.256	1.0255	33.00	1	30.640	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	152	0.000	0.000	9.341	-9.341	1.0255	25.15	0	23.352	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	153	3.182	3.468	57.190	-57.190	1.0294	153.99	1	142.974	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	153	0.000	0.000	9.341	-9.341	1.0294	25.15	0	23.352	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	154	5.307	0.141	2.880	-2.880	1.0257	7.75	1	7.199	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	154	0.000	0.000	10.325	-10.325	1.0257	27.80	0	25.812	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	155	0.000	0.000	20.000	-16.000	1.0380	44.72	0	40.000	20.000	0	0	0	0	0	0	0	0	0	0	0	;
	155	2.706	0.608	1.468	-1.468	1.0380	3.95	1	3.671	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	155	8.426	62.773	151.449	-151.449	1.0380	407.79	1	378.622	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	155	8.722	0.000	0.000	0.000	1.0380	20.20	1	20.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	156	7.862	32.682	141.310	-141.310	1.0328	380.49	1	353.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	156	4.188	0.000	0.000	0.000	1.0328	9.70	1	9.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	157	14.683	3.874	7.968	-7.968	1.0248	21.45	1	19.919	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	158	4.417	1.544	2.397	-2.397	1.0356	6.45	1	5.992	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	158	4.387	50.773	78.842	-78.842	1.0356	212.29	1	197.105	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	158	0.000	0.000	9.310	-9.310	1.0356	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	159	7.360	2.619	3.994	-3.994	1.0374	10.75	1	9.985	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	159	6.556	77.278	117.838	-117.838	1.0374	317.29	1	294.595	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	159	1.166	0.000	0.000	0.000	1.0374	2.70	1	2.700	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	159	0.000	0.000	6.250	-6.250	1.0374	16.83	0	15.626	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	160	20.501	4.692	11.124	-11.124	1.0424	29.95	1	27.811	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	160	7.077	53.655	127.197	-127.197	1.0424	342.49	1	317.992	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	160	23.876	0.000	0.000	0.000	1.0424	55.30	1	55.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	161	7.713	27.019	138.636	-138.636	1.0276	373.29	1	346.589	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	162	42.676	7.885	23.158	-23.158	1.0244	62.35	1	57.894	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	162	3.967	24.278	71.303	-71.303	1.0244	191.99	1	178.256	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	162	1.382	0.000	0.000	0.000	1.0244	3.20	1	3.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	163	7.552	13.802	135.739	-135.739	1.0259	365.49	1	339.347	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	163	3.109	0.000	0.000	0.000	1.0259	7.20	1	7.200	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	164	5.829	0.000	0.000	0.000	1.0268	13.50	1	13.500	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	164	0.000	0.000	65.344	-65.344	1.0268	175.94	0	163.360	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	165	4.635	9.461	83.298	-83.298	1.0081	224.29	1	208.246	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	165	9.110	0.000	0.000	0.000	1.0081	21.10	1	21.100	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	166	15.573	3.295	8.450	-8.450	1.0374	22.75	1	21.126	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	166	7.934	55.609	142.610	-142.610	1.0374	383.99	1	356.524	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	166	0.000	0.000	9.402	-9.402	1.0374	25.32	0	23.506	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	167	3.117	-0.044	1.691	-1.691	1.0087	4.55	1	4.228	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	167	5.498	-2.589	98.823	-98.823	1.0087	266.09	1	247.057	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	167	16.105	0.000	0.000	0.000	1.0087	37.30	1	37.300	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	168	5.649	0.516	3.065	-3.065	1.0348	8.25	1	7.663	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	168	0.000	0.000	9.310	-9.310	1.0348	25.07	0	23.274	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	169	6.246	69.322	112.267	-112.267	1.0374	302.29	1	280.667	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	169	0.000	0.000	9.375	-9.375	1.0374	25.24	0	23.439	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	170	5.019	46.058	90.206	-90.206	1.0309	242.89	1	225.516	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	170	1.727	0.000	0.000	0.000	1.0309	4.00	1	4.000	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	171	0.458	0.000	0.000	0.000	1.0260	1.06	1	1.060	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	171	0.000	0.000	16.660	-16.660	1.0260	44.86	0	41.649	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	172	4.201	4.268	75.499	-75.499	1.0085	203.29	1	188.748	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	172	14.421	0.000	0.000	0.000	1.0085	33.40	1	33.400	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	26.000	1.127	15.000	-12.000	1.0389	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	24.000	1.127	15.000	-12.000	1.0389	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	25.000	1.127	15.000	-12.000	1.0389	33.54	1	30.000	15.000	0	0	0	0	0	0	0	0	0	0	0	;
	173	48.000	2.028	27.000	-21.600	1.0389	60.37	1	54.000	27.000	0	0	0	0	0	0	0	0	0	0	0	;
	174	16.000	0.804	10.500	-8.400	1.0379	23.48	1	21.000	10.500	0	0	0	0	0	0	0	0	0	0	0	;
	174	0.000	0.000	10.500	-8.400	1.0379	23.48	0	21.000	10.500	0	0	0	0	0	0	0	0	0	0	0	;
	175	0.000	0.000	27.000	-21.600	1.0125	60.37	0	54.000	27.000	0	0	0	0	0	0	0	0	0	0	0	;
	175	0.000	0.000	27.000	-21.600	1.0125	60.37	0	54.000	27.000	0	0	0	0	0	0	0	0	0	0	0	;
	176	16.000	0.113	11.000	-8.800	1.0124	24.60	1	22.000	11.000	0	0	0	0	0	0	0	0	0	0	0	;
	176	0.000	0.000	11.000	-8.800	1.0124	24.60	0	22.000	11.000	0	0	0	0	0	0	0	0	0	0	0	;
	177	26.000	-0.111	17.000	-13.600	1.0402	38.01	1	34.000	-34.000	0	0	0	0	0	0	0	0	0	0	0	;
	177	0.000	0.000	17.000	-13.600	1.0402	38.01	0	34.000	-34.000	0	0	0	0	0	0	0	0	0	0	0	;
	178	26.000	0.563	14.500	-11.600	1.0283	32.42	1	29.000	14.500	0	0	0	0	0	0	0	0	0	0	0	;
	178	26.000	0.563	14.500	-11.600	1.0283	32.42	1	29.000	14.500	0	0	0	0	0	0	0	0	0	0	0	;
	179	52.000	3.571	31.250	-25.000	1.0379	69.88	1	62.500	31.250	0	0	0	0	0	0	0	0	0	0	0	;
	179	0.000	0.000	31.250	-25.000	1.0379	69.88	0	62.500	-62.500	0	0	0	0	0	0	0	0	0	0	0	;
	181	44.000	-0.168	22.000	-17.600	1.0321	49.19	1	44.000	22.000	0	0	0	0	0	0	0	0	0	0	0	;
	181	44.000	-0.168	22.000	-17.600	1.0321	49.19	1	44.000	22.000	0	0	0	0	0	0	0	0	0	0	0	;
	181	44.000	-0.168	22.000	-17.600	1.0321	49.19	1	44.000	22.000	0	0	0	0	0	0	0	0	0	0	0	;
	182	0.000	0.000	47.750	-38.200	1.0383	106.77	0	95.500	-95.500	0	0	0	0	0	0	0	0	0	0	0	;
	182	89.000	4.054	47.750	-38.200	1.0383	106.77	1	95.500	-95.500	0	0	0	0	0	0	0	0	0	0	0	;
	187	50.000	9.040	26.500	-21.200	1.0270	59.26	1	53.000	26.500	0	0	0	0	0	0	0	0	0	0	0	;
	188	0.000	0.000	26.500	-21.200	1.0269	59.26	0	53.000	26.500	0	0	0	0	0	0	0	0	0	0	0	;
	189	0.000	0.000	26.500	-21.200	1.0269	59.26	0	53.000	26.500	0	0	0	0	0	0	0	0	0	0	0	;
	191	60.000	-4.692	30.000	-24.000	1.0490	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	191	60.000	-4.692	30.000	-24.000	1.0490	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	191	60.000	-4.692	30.000	-24.000	1.0490	67.08	1	60.000	30.000	0	0	0	0	0	0	0	0	0	0	0	;
	191	189.000	-14.778	94.500	-75.600	1.0490	211.31	1	189.000	94.500	0	0	0	0	0	0	0	0	0	0	0	;
	192	80.000	7.754	40.000	-32.000	1.0442	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	192	80.000	7.754	40.000	-32.000	1.0442	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	192	80.000	7.754	40.000	-32.000	1.0442	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	194	80.000	8.879	40.000	-32.000	1.0476	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	194	80.000	8.879	40.000	-32.000	1.0476	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	194	80.000	8.879	40.000	-32.000	1.0476	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	195	70.000	5.134	56.000	-44.800	1.0394	125.22	1	112.000	-112.000	0	0	0	0	0	0	0	0	0	0	0	;
	195	70.000	5.134	56.000	-44.800	1.0394	125.22	1	112.000	-112.000	0	0	0	0	0	0	0	0	0	0	0	;
	195	70.000	5.134	56.000	-44.800	1.0394	125.22	1	112.000	-112.000	0	0	0	0	0	0	0	0	0	0	0	;
	196	62.000	9.405	31.000	-24.800	1.0487	69.32	1	62.000	31.000	0	0	0	0	0	0	0	0	0	0	0	;
	196	62.000	9.405	31.000	-24.800	1.0487	69.32	1	62.000	31.000	0	0	0	0	0	0	0	0	0	0	0	;
	196	62.000	9.405	31.000	-24.800	1.0487	69.32	1	62.000	31.000	0	0	0	0	0	0	0	0	0	0	0	;
	198	68.000	-6.857	38.250	-30.600	1.0489	85.53	1	76.500	-76.500	0	0	0	0	0	0	0	0	0	0	0	;
	198	67.000	-6.857	38.250	-30.600	1.0489	85.53	1	76.500	-76.500	0	0	0	0	0	0	0	0	0	0	0	;
	200	65.000	-3.119	32.500	-26.000	1.0472	72.67	1	65.000	32.500	0	0	0	0	0	0	0	0	0	0	0	;
	201	65.000	-3.119	32.500	-26.000	1.0472	72.67	1	65.000	32.500	0	0	0	0	0	0	0	0	0	0	0	;
	202	65.000	-3.119	32.500	-26.000	1.0472	72.67	1	65.000	32.500	0	0	0	0	0	0	0	0	0	0	0	;
	203	245.000	3.121	122.500	-98.000	1.0473	273.92	1	245.000	122.500	0	0	0	0	0	0	0	0	0	0	0	;
	206	70.000	12.389	35.000	-28.000	1.0358	78.26	1	70.000	35.000	0	0	0	0	0	0	0	0	0	0	0	;
	207	70.000	10.321	35.000	-28.000	1.0358	78.26	1	70.000	35.000	0	0	0	0	0	0	0	0	0	0	0	;
	218	67.000	11.813	33.500	-26.800	1.0371	74.91	1	67.000	33.500	0	0	0	0	0	0	0	0	0	0	0	;
	218	67.000	11.813	33.500	-26.800	1.0371	74.91	1	67.000	33.500	0	0	0	0	0	0	0	0	0	0	0	;
	218	67.000	11.813	33.500	-26.800	1.0371	74.91	1	67.000	33.500	0	0	0	0	0	0	0	0	0	0	0	;
	222	271.000	98.315	235.200	-117.600	1.0306	457.15	1	392.000	235.200	0	0	0	0	0	0	0	0	0	0	0	;
	225	191.000	-33.066	95.500	-76.400	1.0490	213.54	1	191.000	95.500	0	0	0	0	0	0	0	0	0	0	0	;
	227	0.000	0.000	60.000	-48.000	1.0433	134.16	0	120.000	-120.000	0	0	0	0	0	0	0	0	0	0	0	;
	227	100.000	-23.666	60.000	-48.000	1.0433	134.16	1	120.000	-120.000	0	0	0	0	0	0	0	0	0	0	0	;
	228	102.000	-24.743	64.000	-51.200	1.0433	143.11	1	128.000	-128.000	0	0	0	0	0	0	0	0	0	0	0	;
	228	101.000	-24.743	64.000	-51.200	1.0433	143.11	1	128.000	-128.000	0	0	0	0	0	0	0	0	0	0	0	;
	229	0.000	0.000	195.000	-156.000	1.0456	436.03	0	390.000	-390.000	0	0	0	0	0	0	0	0	0	0	0	;
	229	0.000	0.000	195.000	-156.000	1.0456	436.03	0	390.000	-390.000	0	0	0	0	0	0	0	0	0	0	0	;
	230	180.000	59.317	110.000	-88.000	1.0466	245.97	1	220.000	-220.000	0	0	0	0	0	0	0	0	0	0	0	;
	231	118.000	-12.789	65.250	-52.200	1.0489	145.90	1	130.500	-130.500	0	0	0	0	0	0	0	0	0	0	0	;
	231	117.000	-12.789	65.250	-52.200	1.0489	145.90	1	130.500	-130.500	0	0	0	0	0	0	0	0	0	0	0	;
	232	246.000	51.764	157.500	-126.000	1.0493	352.18	1	315.000	157.500	0	0	0	0	0	0	0	0	0	0	0	;
	233	244.000	58.252	157.500	-126.000	1.0493	352.18	1	315.000	157.500	0	0	0	0	0	0	0	0	0	0	0	;
	239	273.068	20.908	235.200	-117.600	1.0476	457.15	1	392.000	235.200	0	0	0	0	0	0	0	0	0	0	0	;
	240	271.000	79.740	235.200	-117.600	1.0476	457.15	1	392.000	235.200	0	0	0	0	0	0	0	0	0	0	0	;
	241	400.000	21.224	247.800	-123.900	1.0494	481.64	1	413.000	247.800	0	0	0	0	0	0	0	0	0	0	0	;
	242	400.000	35.974	247.800	-123.900	1.0494	481.64	1	413.000	247.800	0	0	0	0	0	0	0	0	0	0	0	;
	243	400.000	-19.960	251.100	-125.550	1.0495	488.05	1	418.500	251.100	0	0	0	0	0	0	0	0	0	0	0	;
	244	400.000	-14.984	251.100	-125.550	1.0495	488.05	1	418.500	251.100	0	0	0	0	0	0	0	0	0	0	0	;
	250	36.995	-1.706	20.075	-20.075	1.0428	54.05	1	50.188	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	251	5.449	3.396	97.931	-97.931	1.0306	263.69	1	244.828	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	252	6.825	-3.181	122.666	-122.666	1.0263	330.29	1	306.665	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	253	5.626	1.875	101.125	-101.125	1.0268	272.29	1	252.813	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	254	8.424	1.644	151.412	-151.412	1.0340	407.69	1	378.529	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	255	141.301	1.617	76.675	-76.675	1.0449	206.45	1	191.687	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	262	8.021	-0.488	144.169	-144.169	1.0365	388.19	1	360.424	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	263	5.841	-4.013	104.988	-104.988	1.0341	282.69	1	262.469	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	264	8.777	10.461	157.762	-157.762	1.0361	424.79	1	394.406	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	265	5.354	17.537	96.223	-96.223	1.0363	259.09	1	240.557	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	266	5.986	-15.939	107.587	-107.587	1.0343	289.69	1	268.969	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	267	6.812	13.320	122.443	-122.443	1.0362	329.69	1	306.108	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	268	6.325	38.441	113.678	-113.678	1.0486	306.09	1	284.196	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	273	39.000	5.656	19.500	-15.600	1.0367	43.60	1	39.000	19.500	0	0	0	0	0	0	0	0	0	0	0	;
	273	39.000	5.656	19.500	-15.600	1.0367	43.60	1	39.000	19.500	0	0	0	0	0	0	0	0	0	0	0	;
	273	39.000	5.656	19.500	-15.600	1.0367	43.60	1	39.000	19.500	0	0	0	0	0	0	0	0	0	0	0	;
	293	224.939	-12.150	211.224	-211.224	1.0472	568.74	1	528.060	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	293	9.602	0.000	0.000	0.000	1.0472	147.98	1	147.980	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	309	0.000	0.000	130.046	-130.046	1.0351	350.16	0	325.114	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	311	164.000	38.180	138.750	-111.000	1.0488	310.25	1	277.500	-277.500	0	0	0	0	0	0	0	0	0	0	0	;
	311	0.000	0.000	138.750	-111.000	1.0488	310.25	0	277.500	-277.500	0	0	0	0	0	0	0	0	0	0	0	;
	313	0.000	0.000	156.055	-156.055	1.0491	420.19	0	390.137	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	314	0.000	0.000	180.609	-180.609	1.0388	486.30	0	451.522	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	315	0.000	0.000	104.036	-104.036	1.0485	280.13	0	260.091	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	316	0.000	0.000	156.055	-156.055	1.0492	420.19	0	390.137	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	317	38.000	-1.761	28.500	-22.800	1.0496	63.73	1	57.000	28.500	0	0	0	0	0	0	0	0	0	0	0	;
	317	0.000	0.000	28.500	-22.800	1.0496	63.73	0	57.000	28.500	0	0	0	0	0	0	0	0	0	0	0	;
	317	185.000	-6.796	110.000	-88.000	1.0496	245.97	1	220.000	-220.000	0	0	0	0	0	0	0	0	0	0	0	;
	317	183.000	-6.796	110.000	-88.000	1.0496	245.97	1	220.000	-220.000	0	0	0	0	0	0	0	0	0	0	0	;
	317	185.000	-6.796	110.000	-88.000	1.0496	245.97	1	220.000	-220.000	0	0	0	0	0	0	0	0	0	0	0	;
	317	184.000	-6.796	110.000	-88.000	1.0496	245.97	1	220.000	-220.000	0	0	0	0	0	0	0	0	0	0	0	;
	317	55.000	-2.471	40.000	-32.000	1.0496	89.44	1	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	317	0.000	0.000	40.000	-32.000	1.0496	89.44	0	80.000	40.000	0	0	0	0	0	0	0	0	0	0	0	;
	319	2.529	29.803	45.458	-45.458	1.0314	122.40	1	113.644	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	320	0.000	0.000	65.788	-65.788	1.0307	177.14	0	164.469	0.000	0	0	0	0	0	0	0	0	0	0	0	;
	321	0.000	0.000	36.413	-36.413	1.0259	98.04	0	91.032	0.000	0	0	0	0	0	0	0	0	0	0	0	;
];

%% gen tags 
% Generation Technology Type:
%  CWS (Connection with Spain),
%  FOG (Fossil Gas),
%  FHC (Fossil Hard Coal),
%  HWR (Hydro Water Reservoir),
%  HPS (Hydro Pumped Storage),
%  HRP (Hydro Run-of-river and poundage),
%  SH1 (Small Hydro - P ≤ 10 MW),
%  SH3 (Small Hydro - 10 MW < P ≤ 30 MW),
%  PVP (Photovoltaic power plant),
%  WON (Wind onshore),
%  WOF (Wind offshore),
%  MAR (Marine),
%  OTH (Other thermal, such as geothermal, biomass, biogas, Municipal solid waste and CHP renewable and non-renewable)
%	genType
mpc.gen_tags = {
	'CWS';	'CWS';	'CWS';	'CWS';	'CWS';	'CWS';	'CWS';	'CWS';	'PVP';	'PVP';	'PVP';	'PVP';	'PVP';	'PVP';	'HWR';	'HWR';	'PVP';	'HRP';	'HRP';	'HRP';	'PVP';	'WON';	'WON';	'PVP';	'PVP';	'WON';	'SH3';	'HRP';	'HRP';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'PVP';	'OTH';	'OTH';	'PVP';	'OTH';	'SH1';	'PVP';	'OTH';	'WON';	'SH1';	'SH3';	'PVP';	'HPS';	'HPS';	'OTH';	'WON';	'SH1';	'OTH';	'SH1';	'PVP';	'OTH';	'PVP';	'OTH';	'WON';	'SH1';	'SH3';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'PVP';	'WON';	'SH1';	'PVP';	'OTH';	'WON';	'PVP';	'OTH';	'PVP';	'OTH';	'WON';	'SH1';	'WON';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'SH3';	'PVP';	'OTH';	'WON';	'SH1';	'PVP';	'HWR';	'OTH';	'WON';	'SH1';	'OTH';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'OTH';	'PVP';	'WON';	'OTH';	'PVP';	'OTH';	'WON';	'SH1';	'OTH';	'SH1';	'PVP';	'OTH';	'PVP';	'SH1';	'PVP';	'OTH';	'PVP';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'WON';	'OTH';	'WON';	'PVP';	'OTH';	'PVP';	'OTH';	'PVP';	'HWR';	'HRP';	'HRP';	'HRP';	'HRP';	'HWR';	'HWR';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'SH1';	'PVP';	'OTH';	'WON';	'SH1';	'SH3';	'PVP';	'WON';	'PVP';	'OTH';	'PVP';	'HWR';	'OTH';	'WON';	'SH1';	'WON';	'SH1';	'OTH';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'PVP';	'OTH';	'WON';	'SH1';	'WON';	'OTH';	'WON';	'SH1';	'WON';	'SH1';	'SH1';	'PVP';	'WON';	'SH1';	'OTH';	'WON';	'PVP';	'OTH';	'WON';	'SH1';	'OTH';	'PVP';	'WON';	'PVP';	'WON';	'SH1';	'SH1';	'PVP';	'WON';	'SH1';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HWR';	'HPS';	'HPS';	'HWR';	'HWR';	'HWR';	'HPS';	'HRP';	'HRP';	'HRP';	'HPS';	'HPS';	'HWR';	'HWR';	'HWR';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HPS';	'HPS';	'HPS';	'HRP';	'HRP';	'HRP';	'HPS';	'HPS';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'HRP';	'FOG';	'HRP';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HPS';	'HWR';	'HWR';	'FOG';	'FOG';	'FOG';	'FOG';	'FOG';	'FOG';	'OTH';	'WON';	'WON';	'WON';	'WON';	'OTH';	'WON';	'WON';	'WON';	'WON';	'WON';	'WON';	'WON';	'HRP';	'HRP';	'HRP';	'WOF';	'MAR';	'PVP';	'HPS';	'HPS';	'PVP';	'PVP';	'PVP';	'PVP';	'HWR';	'HWR';	'HPS';	'HPS';	'HPS';	'HPS';	'HWR';	'HWR';	'WON';	'PVP';	'PVP';
};

%% branch data
% If the 'step_size', 'actTap', 'minTap', 'maxTap' and 'normalTap' fields are equal to "-1", it means that the transformer does not have tap changing capability
% If the length is equal to "0", it means that the correspondent branch represents a transformer
%	fbus	tbus	r	x	b	rateA (summer)	rateB (spring)	rateC (winter)	tap ratio	shift angle		status	angmin	angmax	step_size	actTap	minTap	maxTap	normalTap	length (km)
mpc.branch = [
	8	24	0.02945	0.09879	0.03302	91	123	130	0	0	0	-360	360	0	0	0	0	0	54.0	;
	8	176	0.02007	0.06867	0.02205	96	104	104	0	0	1	-360	360	0	0	0	0	0	36.6	;
	8	176	0.02014	0.06872	0.02229	96	104	104	0	0	1	-360	360	0	0	0	0	0	36.7	;
	9	14	0.00146	0.00787	0.00265	255	260	260	0	0	1	-360	360	0	0	0	0	0	4.3	;
	9	14	0.00146	0.00769	0.00260	255	260	260	0	0	1	-360	360	0	0	0	0	0	4.2	;
	9	14	0.00137	0.00737	0.00250	124	162	203	0	0	1	-360	360	0	0	0	0	0	4.1	;
	10	19	0.02098	0.11168	0.03801	218	248	260	0	0	1	-360	360	0	0	0	0	0	61.3	;
	10	22	0.02445	0.08166	0.02747	164	186	206	0	0	1	-360	360	0	0	0	0	0	44.5	;
	10	26	0.00777	0.04761	0.01640	260	260	260	0	0	1	-360	360	0	0	0	0	0	26.0	;
	11	14	0.02030	0.07019	0.02214	171	186	206	0	0	1	-360	360	0	0	0	0	0	36.7	;
	11	14	0.02010	0.06862	0.02204	191	204	222	0	0	1	-360	360	0	0	0	0	0	36.5	;
	12	22	0.02823	0.10553	0.04049	189	204	222	0	0	1	-360	360	0	0	0	0	0	61.6	;
	12	23	0.01953	0.08771	0.03214	195	204	222	0	0	1	-360	360	0	0	0	0	0	49.8	;
	12	29	0.01515	0.04945	0.01745	195	204	222	0	0	1	-360	360	0	0	0	0	0	27.9	;
	12	29	0.01515	0.04945	0.01745	195	204	222	0	0	1	-360	360	0	0	0	0	0	27.9	;
	12	29	0.00551	0.05765	0.03609	260	260	260	0	0	1	-360	360	0	0	0	0	0	42.8	;
	12	34	0.02334	0.12013	0.04435	255	260	260	0	0	1	-360	360	0	0	0	0	0	68.7	;
	13	14	0.00788	0.04049	0.01506	255	260	260	0	0	1	-360	360	0	0	0	0	0	23.1	;
	13	14	0.00788	0.04049	0.01506	255	260	260	0	0	1	-360	360	0	0	0	0	0	23.1	;
	13	20	0.00745	0.02441	0.00855	195	204	221	0	0	1	-360	360	0	0	0	0	0	13.6	;
	13	20	0.00745	0.02441	0.00855	195	204	221	0	0	1	-360	360	0	0	0	0	0	13.6	;
	13	20	0.00745	0.02441	0.00855	195	204	221	0	0	1	-360	360	0	0	0	0	0	13.6	;
	13	20	0.00745	0.02441	0.00855	195	204	221	0	0	1	-360	360	0	0	0	0	0	13.6	;
	13	180	0.00411	0.02110	0.00788	255	260	260	0	0	1	-360	360	0	0	0	0	0	12.0	;
	13	246	0.00422	0.02163	0.00811	260	260	260	0	0	1	-360	360	0	0	0	0	0	12.2	;
	14	180	0.00411	0.02110	0.00788	255	260	260	0	0	1	-360	360	0	0	0	0	0	12.0	;
	14	185	0.01114	0.03788	0.01266	191	204	222	0	0	1	-360	360	0	0	0	0	0	20.5	;
	14	186	0.02662	0.09054	0.02905	185	204	222	0	0	1	-360	360	0	0	0	0	0	48.4	;
	14	246	0.00408	0.02092	0.00779	255	260	260	0	0	1	-360	360	0	0	0	0	0	12.0	;
	15	22	0.02154	0.10932	0.04126	224	248	260	0	0	1	-360	360	0	0	0	0	0	63.4	;
	15	22	0.02154	0.10932	0.04126	224	248	260	0	0	1	-360	360	0	0	0	0	0	63.4	;
	15	26	0.00974	0.05968	0.02055	260	260	260	0	0	1	-360	360	0	0	0	0	0	32.6	;
	15	27	0.02701	0.09576	0.03037	191	204	222	0	0	1	-360	360	0	0	0	0	0	50.5	;
	15	28	0.03335	0.10915	0.03827	195	204	222	0	0	1	-360	360	0	0	0	0	0	60.7	;
	15	29	0.05251	0.17172	0.06032	195	204	222	0	0	1	-360	360	0	0	0	0	0	95.6	;
	15	250	0.00184	0.00954	0.00342	130	130	130	0	0	1	-360	360	0	0	0	0	0	5.4	;
	15	250	0.00187	0.00974	0.00349	130	130	130	0	0	1	-360	360	0	0	0	0	0	5.5	;
	15	255	0.00282	0.01157	0.02727	260	273	296	0	0	1	-360	360	0	0	0	0	0	5.9	;
	16	178	0.00839	0.03586	0.01167	104	123	130	0	0	1	-360	360	0	0	0	0	0	19.0	;
	17	21	0.01658	0.06789	0.02323	195	204	222	0	0	1	-360	360	0	0	0	0	0	37.9	;
	17	21	0.00900	0.05720	0.02480	260	273	296	0	0	1	-360	360	0	0	0	0	0	35.0	;
	17	25	0.01638	0.06453	0.02191	104	123	153	0	0	1	-360	360	0	0	0	0	0	35.2	;
	17	184	0.01106	0.03018	0.01032	91	108	134	0	0	1	-360	360	0	0	0	0	0	16.6	;
	18	287	0.00156	0.01068	0.00498	260	273	296	0	0	0	-360	360	0	0	0	0	0	6.8	;
	18	288	0.00151	0.01038	0.00484	260	273	296	0	0	1	-360	360	0	0	0	0	0	6.6	;
	18	306	0.00548	0.02813	0.01051	255	260	260	0	0	1	-360	360	0	0	0	0	0	16.0	;
	18	307	0.00480	0.02461	0.00920	255	260	260	0	0	1	-360	360	0	0	0	0	0	14.0	;
	19	186	0.02662	0.09054	0.02905	185	204	222	0	0	1	-360	360	0	0	0	0	0	48.4	;
	21	30	0.01441	0.06067	0.02080	195	204	222	0	0	1	-360	360	0	0	0	0	0	33.3	;
	21	32	0.00720	0.04579	0.01985	260	273	296	0	0	1	-360	360	0	0	0	0	0	28.0	;
	21	32	0.00720	0.04579	0.01985	260	273	296	0	0	1	-360	360	0	0	0	0	0	28.0	;
	21	251	0.00610	0.04180	0.01950	260	273	296	0	0	1	-360	360	0	0	0	0	0	26.5	;
	22	34	0.01325	0.06238	0.06238	337	372	411	0	0	1	-360	360	0	0	0	0	0	57.9	;
	22	245	0.01212	0.04116	0.01324	81	123	130	0	0	1	-360	360	0	0	0	0	0	22.0	;
	23	34	0.01185	0.06135	0.02247	255	260	260	0	0	1	-360	360	0	0	0	0	0	35.1	;
	23	34	0.01185	0.06135	0.02247	255	260	260	0	0	1	-360	360	0	0	0	0	0	35.1	;
	23	34	0.01580	0.07475	0.02730	255	260	260	0	0	1	-360	360	0	0	0	0	0	42.7	;
	24	31	0.00310	0.03271	0.07540	520	520	520	0	0	1	-360	360	0	0	0	0	0	46.5	;
	24	181	0.00436	0.01464	0.00484	189	195	195	0	0	1	-360	360	0	0	0	0	0	7.8	;
	24	248	0.00715	0.03705	0.01350	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
	24	248	0.00715	0.03705	0.01350	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
	24	252	0.01240	0.06509	0.02314	253	260	260	0	0	1	-360	360	0	0	0	0	0	36.3	;
	25	32	0.01065	0.03476	0.01219	195	204	222	0	0	1	-360	360	0	0	0	0	0	19.3	;
	25	32	0.01069	0.03488	0.01223	195	204	222	0	0	1	-360	360	0	0	0	0	0	19.3	;
	25	32	0.00504	0.02690	0.01516	233	248	260	0	0	1	-360	360	0	0	0	0	0	18.0	;
	25	307	0.00582	0.01853	0.00675	104	123	153	0	0	1	-360	360	0	0	0	0	0	10.6	;
	25	307	0.00581	0.01846	0.00677	104	123	153	0	0	1	-360	360	0	0	0	0	0	10.6	;
	27	185	0.01114	0.03788	0.01266	191	204	222	0	0	1	-360	360	0	0	0	0	0	20.5	;
	28	29	0.01921	0.06275	0.02210	195	204	222	0	0	1	-360	360	0	0	0	0	0	35.2	;
	30	32	0.00729	0.02383	0.00834	195	204	222	0	0	1	-360	360	0	0	0	0	0	13.2	;
	30	32	0.00729	0.02383	0.00834	195	204	222	0	0	1	-360	360	0	0	0	0	0	13.2	;
	30	32	0.00732	0.02829	0.00946	195	204	222	0	0	1	-360	360	0	0	0	0	0	15.4	;
	30	33	0.00260	0.02724	0.01640	520	520	520	0	0	1	-360	360	0	0	0	0	0	19.8	;
	30	174	0.00358	0.02407	0.00900	260	260	260	0	0	1	-360	360	0	0	0	0	0	13.8	;
	30	179	0.00403	0.01370	0.00440	104	123	153	0	0	1	-360	360	0	0	0	0	0	7.3	;
	30	184	0.01106	0.03018	0.01032	91	108	134	0	0	1	-360	360	0	0	0	0	0	16.6	;
	31	248	0.00715	0.03705	0.01350	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
	31	248	0.00715	0.03705	0.01350	227	248	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
	31	253	0.01091	0.05722	0.02036	253	260	260	0	0	1	-360	360	0	0	0	0	0	31.9	;
	32	33	0.00695	0.04818	0.02461	504	520	520	0	0	1	-360	360	0	0	0	0	0	32.2	;
	32	254	0.01869	0.10188	0.03320	260	273	296	0	0	1	-360	360	0	0	0	0	0	53.5	;
	32	254	0.01869	0.10188	0.03320	260	273	296	0	0	1	-360	360	0	0	0	0	0	53.5	;
	32	306	0.01351	0.04810	0.01561	195	204	222	0	0	1	-360	360	0	0	0	0	0	25.7	;
	33	173	0.00082	0.00526	0.00200	306	321	348	0	0	1	-360	360	0	0	0	0	0	3.0	;
	33	177	0.00830	0.02880	0.00938	104	104	104	0	0	1	-360	360	0	0	0	0	0	15.3	;
	33	182	0.00023	0.00161	0.00056	306	321	348	0	0	1	-360	360	0	0	0	0	0	0.9	;
	33	184	0.00504	0.03382	0.01267	274	291	322	0	0	1	-360	360	0	0	0	0	0	19.3	;
	36	64	0.00418	0.02292	0.13770	999	1092	1206	0	0	1	-360	360	0	0	0	0	0	52.3	;
	36	71	0.00396	0.02133	0.13035	999	1092	1206	0	0	1	-360	360	0	0	0	0	0	48.9	;
	36	187	0.00011	0.00060	0.00094	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.7	;
	36	188	0.00018	0.00061	0.00092	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.7	;
	36	189	0.00018	0.00061	0.00092	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.8	;
	37	59	0.00168	0.00382	0.35975	493	493	493	0	0	1	-360	360	0	0	0	0	0	10.4	;
	37	213	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
	37	214	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
	37	215	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
	37	216	0.00017	0.00044	0.04927	322	322	322	0	0	1	-360	360	0	0	0	0	0	1.8	;
	38	208	0.00048	0.00109	0.10268	493	493	493	0	0	1	-360	360	0	0	0	0	0	3.2	;
	38	209	0.00048	0.00108	0.10056	493	493	493	0	0	1	-360	360	0	0	0	0	0	3.2	;
	39	45	0.01696	0.09185	0.14133	381	381	381	0	0	1	-360	360	0	0	0	0	0	106.8	;
	39	69	0.00691	0.03721	0.05799	513	546	571.5	0	0	1	-360	360	0	0	0	0	0	43.0	;
	39	69	0.00687	0.03725	0.05671	381	381	381	0	0	1	-360	360	0	0	0	0	0	43.0	;
	39	71	0.00183	0.01006	0.05957	1026	1090.5	1143	0	0	1	-360	360	0	0	0	0	0	22.2	;
	39	78	0.00658	0.03647	0.05332	382	400	435	0	0	1	-360	360	0	0	0	0	0	41.1	;
	39	195	0.00484	0.02634	0.04046	199	237	297	0	0	1	-360	360	0	0	0	0	0	30.4	;
	39	199	0.00873	0.04861	0.07070	381	381	381	0	0	1	-360	360	0	0	0	0	0	54.7	;
	39	258	0.00326	0.01810	0.02629	382	400	435	0	0	1	-360	360	0	0	0	0	0	20.3	;
	39	258	0.00240	0.01307	0.02007	199	237	297	0	0	1	-360	360	0	0	0	0	0	15.1	;
	40	51	0.00874	0.04843	0.07272	374	400	435	0	0	1	-360	360	0	0	0	0	0	54.7	;
	40	65	0.00985	0.05518	0.07982	499.5	546	571.5	0	0	1	-360	360	0	0	0	0	0	61.9	;
	40	65	0.00944	0.05439	0.07975	499.5	546	571.5	0	0	1	-360	360	0	0	0	0	0	61.8	;
	40	196	0.00017	0.00091	0.00135	182	237	297	0	0	1	-360	360	0	0	0	0	0	1.0	;
	40	198	0.00214	0.01565	0.02877	439	471	511	0	0	1	-360	360	0	0	0	0	0	19.6	;
	40	5	0.00630	0.03584	0.05497	374	400	435	0	0	1	-360	360	0	0	0	0	0	41.1	;
	40	5	0.00636	0.03628	0.05564	374	400	435	0	0	1	-360	360	0	0	0	0	0	41.4	;
	40	6	0.00481	0.02670	0.03939	360	390	430	0	0	1	-360	360	0	0	0	0	0	30.2	;
	41	53	0.00145	0.00845	0.01465	381	381	381	0	0	1	-360	360	0	0	0	0	0	10.4	;
	41	53	0.00078	0.00546	0.00902	381	381	381	0	0	1	-360	360	0	0	0	0	0	6.5	;
	41	57	0.00318	0.01660	0.02798	381	381	381	0	0	1	-360	360	0	0	0	0	0	20.2	;
	41	68	0.00084	0.00572	0.00995	401	426	472	0	0	1	-360	360	0	0	0	0	0	7.0	;
	41	68	0.00170	0.00386	0.36133	493	493	493	0	0	1	-360	360	0	0	0	0	0	10.7	;
	41	210	0.00056	0.00586	0.01715	762	762	762	0	0	1	-360	360	0	0	0	0	0	9.4	;
	41	211	0.00221	0.02313	0.06702	762	762	762	0	0	1	-360	360	0	0	0	0	0	37.0	;
	41	308	0.00006	0.00025	0.01708	240	240	240	0	0	1	-360	360	0	0	0	0	0	0.7	;
	42	78	0.00448	0.02493	0.03617	382	400	435	0	0	1	-360	360	0	0	0	0	0	28.0	;
	42	78	0.00448	0.02494	0.03619	382	400	435	0	0	1	-360	360	0	0	0	0	0	28.0	;
	42	257	0.00276	0.01543	0.02230	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
	42	257	0.00274	0.01524	0.02237	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
	43	58	0.00210	0.00476	0.44633	493	493	493	0	0	1	-360	360	0	0	0	0	0	12.6	;
	43	76	0.00113	0.00321	0.34652	446	446	446	0	0	1	-360	360	0	0	0	0	0	11.1	;
	43	76	0.00113	0.00320	0.34511	446	446	446	0	0	1	-360	360	0	0	0	0	0	11.1	;
	43	204	0.00146	0.00771	0.01235	381	381	381	0	0	1	-360	360	0	0	0	0	0	9.2	;
	43	205	0.00063	0.00332	0.00533	381	381	381	0	0	1	-360	360	0	0	0	0	0	3.9	;
	43	219	0.00083	0.00445	0.00676	342	364	381	0	0	1	-360	360	0	0	0	0	0	5.4	;
	44	48	0.00396	0.02139	0.03311	342	364	381	0	0	1	-360	360	0	0	0	0	0	24.9	;
	44	66	0.00779	0.04029	0.06834	381	381	381	0	0	1	-360	360	0	0	0	0	0	50.9	;
	44	66	0.00311	0.03080	0.09461	897	941	1021	0	0	1	-360	360	0	0	0	0	0	50.7	;
	44	193	0.00504	0.02686	0.04234	381	381	381	0	0	1	-360	360	0	0	0	0	0	31.7	;
	45	46	0.00650	0.03510	0.05270	382	400	435	0	0	1	-360	360	0	0	0	0	0	40.2	;
	45	46	0.00608	0.03139	0.05420	382	400	435	0	0	1	-360	360	0	0	0	0	0	38.8	;
	45	46	0.00614	0.03155	0.05417	382	400	435	0	0	1	-360	360	0	0	0	0	0	38.8	;
	45	74	0.00586	0.03263	0.04775	381	381	381	0	0	1	-360	360	0	0	0	0	0	36.7	;
	45	74	0.00586	0.03263	0.04775	381	381	381	0	0	1	-360	360	0	0	0	0	0	36.7	;
	45	199	0.00873	0.04861	0.07070	381	381	381	0	0	1	-360	360	0	0	0	0	0	54.7	;
	46	50	0.00409	0.02221	0.03328	381	400	435	0	0	1	-360	360	0	0	0	0	0	25.4	;
	46	64	0.00275	0.01510	0.09065	666	728	804	0	0	1	-360	360	0	0	0	0	0	34.8	;
	46	214	0.00477	0.02559	0.04001	381	381	381	0	0	1	-360	360	0	0	0	0	0	30.0	;
	46	216	0.00465	0.02524	0.03797	382	400	435	0	0	1	-360	360	0	0	0	0	0	28.9	;
	46	222	0.00006	0.00021	0.02068	438	438	438	0	0	1	-360	360	0	0	0	0	0	0.8	;
	46	260	0.00913	0.04888	0.07531	342	364	381	0	0	1	-360	360	0	0	0	0	0	56.8	;
	47	57	0.01028	0.05388	0.08954	381	381	381	0	0	1	-360	360	0	0	0	0	0	65.0	;
	47	61	0.00034	0.00182	0.00285	199	237	297	0	0	1	-360	360	0	0	0	0	0	2.1	;
	47	66	0.00525	0.02886	0.04430	381	381	381	0	0	1	-360	360	0	0	0	0	0	33.4	;
	47	67	0.00789	0.04153	0.06856	381	381	381	0	0	1	-360	360	0	0	0	0	0	50.0	;
	47	75	0.00724	0.03931	0.05957	382	400	435	0	0	1	-360	360	0	0	0	0	0	45.0	;
	47	211	0.00221	0.02313	0.06702	762	762	762	0	0	1	-360	360	0	0	0	0	0	37.0	;
	47	224	0.00039	0.00426	0.01070	750	762	762	0	0	1	-360	360	0	0	0	0	0	6.4	;
	48	66	0.01101	0.05739	0.09535	381	381	381	0	0	1	-360	360	0	0	0	0	0	69.5	;
	48	69	0.00352	0.01887	0.02971	513	546	571.5	0	0	1	-360	360	0	0	0	0	0	22.6	;
	48	69	0.00350	0.01889	0.02900	381	381	381	0	0	1	-360	360	0	0	0	0	0	22.0	;
	49	57	0.00169	0.00872	0.05960	381	381	381	0	0	1	-360	360	0	0	0	0	0	21.4	;
	49	193	0.00037	0.00490	0.01932	1200	1200	1200	0	0	1	-360	360	0	0	0	0	0	9.2	;
	49	221	0.00055	0.00728	0.02882	762	762	762	0	0	1	-360	360	0	0	0	0	0	13.7	;
	50	55	0.00311	0.01663	0.02615	381	381	381	0	0	1	-360	360	0	0	0	0	0	19.5	;
	50	55	0.00252	0.01377	0.02062	381	381	381	0	0	1	-360	360	0	0	0	0	0	15.8	;
	50	56	0.00162	0.01419	0.06090	762	762	762	0	0	1	-360	360	0	0	0	0	0	27.0	;
	50	204	0.00146	0.00771	0.01235	381	381	381	0	0	1	-360	360	0	0	0	0	0	9.2	;
	50	213	0.00210	0.01087	0.01848	381	381	381	0	0	1	-360	360	0	0	0	0	0	13.3	;
	50	215	0.00316	0.01718	0.02582	382	400	435	0	0	1	-360	360	0	0	0	0	0	19.7	;
	50	217	0.00182	0.00952	0.01558	382	400	435	0	0	1	-360	360	0	0	0	0	0	11.3	;
	51	66	0.00711	0.03753	0.06399	382	400	435	0	0	1	-360	360	0	0	0	0	0	45.9	;
	51	66	0.00712	0.03759	0.06408	382	400	435	0	0	1	-360	360	0	0	0	0	0	46.0	;
	51	194	0.00465	0.02422	0.04046	382	400	435	0	0	1	-360	360	0	0	0	0	0	29.4	;
	51	194	0.00466	0.02427	0.04055	382	400	435	0	0	1	-360	360	0	0	0	0	0	29.5	;
	51	224	0.00039	0.00426	0.01070	750	762	762	0	0	0	-360	360	0	0	0	0	0	6.4	;
	52	199	0.00057	0.00311	0.00469	191	191	191	0	0	1	-360	360	0	0	0	0	0	3.6	;
	53	68	0.00078	0.00545	0.00900	401	426	472	0	0	1	-360	360	0	0	0	0	0	6.6	;
	53	190	0.00222	0.01196	0.02035	381	381	381	0	0	1	-360	360	0	0	0	0	0	14.7	;
	54	63	0.00412	0.02158	0.03520	374	381	381	0	0	1	-360	360	0	0	0	0	0	25.7	;
	54	77	0.00631	0.03514	0.05182	374	400	435	0	0	1	-360	360	0	0	0	0	0	39.5	;
	54	77	0.00636	0.03898	0.06249	374	400	435	0	0	1	-360	360	0	0	0	0	0	46.1	;
	54	191	0.00237	0.01312	0.01925	182	229	229	0	0	1	-360	360	0	0	0	0	0	14.9	;
	54	191	0.00189	0.01296	0.02104	229	229	229	0	0	1	-360	360	0	0	0	0	0	15.5	;
	54	192	0.00309	0.01722	0.02516	374	400	435	0	0	1	-360	360	0	0	0	0	0	19.4	;
	54	200	0.00006	0.00035	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.4	;
	54	201	0.00006	0.00035	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.4	;
	54	202	0.00006	0.00035	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.4	;
	54	203	0.00005	0.00034	0.00053	182	237	297	0	0	1	-360	360	0	0	0	0	0	0.2	;
	55	58	0.00049	0.00177	0.22418	364	364	364	0	0	1	-360	360	0	0	0	0	0	7.8	;
	55	204	0.00041	0.00224	0.00340	381	381	381	0	0	1	-360	360	0	0	0	0	0	2.6	;
	55	205	0.00063	0.00332	0.00533	381	381	381	0	0	1	-360	360	0	0	0	0	0	3.9	;
	56	74	0.00719	0.04008	0.05857	382	400	435	0	0	1	-360	360	0	0	0	0	0	46.0	;
	56	205	0.00144	0.00779	0.01170	382	400	435	0	0	1	-360	360	0	0	0	0	0	8.9	;
	57	60	0.00351	0.01764	0.02842	381	381	381	0	0	1	-360	360	0	0	0	0	0	20.8	;
	57	67	0.00249	0.01299	0.02177	381	381	381	0	0	1	-360	360	0	0	0	0	0	15.7	;
	57	190	0.00222	0.01196	0.02035	381	381	381	0	0	1	-360	360	0	0	0	0	0	14.7	;
	57	210	0.00056	0.00586	0.01715	762	762	762	0	0	1	-360	360	0	0	0	0	0	9.4	;
	57	220	0.00042	0.00563	0.02152	1200	1200	1200	0	0	1	-360	360	0	0	0	0	0	10.4	;
	57	221	0.00055	0.00728	0.02882	762	762	762	0	0	1	-360	360	0	0	0	0	0	13.7	;
	58	219	0.00038	0.00138	0.17477	364	364	364	0	0	1	-360	360	0	0	0	0	0	6.2	;
	59	217	0.00204	0.00462	0.43235	493	493	493	0	0	1	-360	360	0	0	0	0	0	12.5	;
	60	66	0.00204	0.01097	0.01708	381	381	381	0	0	1	-360	360	0	0	0	0	0	12.8	;
	60	206	0.00004	0.00020	0.00031	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.2	;
	60	207	0.00004	0.00024	0.00036	191	191	191	0	0	1	-360	360	0	0	0	0	0	0.3	;
	62	259	0.00494	0.02909	0.05136	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
	62	259	0.00494	0.02910	0.05138	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
	62	261	0.00436	0.02258	0.03816	370	381	381	0	0	1	-360	360	0	0	0	0	0	27.5	;
	62	309	0.00099	0.00511	0.00864	370	381	381	0	0	1	-360	360	0	0	0	0	0	6.2	;
	62	309	0.00100	0.00533	0.00832	374	381	381	0	0	1	-360	360	0	0	0	0	0	6.2	;
	63	194	0.01182	0.06597	0.09589	374	381	381	0	0	1	-360	360	0	0	0	0	0	74.1	;
	65	257	0.00276	0.01543	0.02230	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
	65	257	0.00274	0.01524	0.02237	381	381	381	0	0	1	-360	360	0	0	0	0	0	17.3	;
	65	259	0.00494	0.02909	0.05136	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
	65	259	0.00494	0.02910	0.05138	376	381	381	0	0	1	-360	360	0	0	0	0	0	36.5	;
	66	75	0.00643	0.07053	0.19964	762	762	762	0	0	1	-360	360	0	0	0	0	0	111.0	;
	66	218	0.00004	0.00024	0.00036	381	381	381	0	0	1	-360	360	0	0	0	0	0	0.3	;
	71	78	0.01059	0.05809	0.08706	382	400	435	0	0	1	-360	360	0	0	0	0	0	66.3	;
	71	78	0.01059	0.05809	0.08706	382	400	435	0	0	1	-360	360	0	0	0	0	0	66.3	;
	72	261	0.00436	0.02258	0.03816	370	381	381	0	0	1	-360	360	0	0	0	0	0	27.5	;
	72	261	0.00436	0.02258	0.03816	370	381	381	0	0	1	-360	360	0	0	0	0	0	27.5	;
	73	77	0.00728	0.03932	0.06050	374	400	435	0	0	1	-360	360	0	0	0	0	0	45.6	;
	73	77	0.00728	0.03932	0.06050	374	400	435	0	0	1	-360	360	0	0	0	0	0	45.6	;
	73	79	0.00323	0.03461	0.09262	762	762	762	0	0	1	-360	360	0	0	0	0	0	52.6	;
	75	79	0.00198	0.02173	0.06151	762	762	762	0	0	1	-360	360	0	0	0	0	0	34.2	;
	75	267	0.00007	0.00037	0.00060	382	400	435	0	0	1	-360	360	0	0	0	0	0	0.4	;
	77	192	0.00417	0.02316	0.03385	374	400	435	0	0	1	-360	360	0	0	0	0	0	26.1	;
	77	192	0.00415	0.02295	0.03391	374	400	435	0	0	1	-360	360	0	0	0	0	0	26.2	;
	78	223	0.00210	0.01129	0.01767	342	364	402	0	0	1	-360	360	0	0	0	0	0	13.2	;
	78	258	0.00326	0.01810	0.02629	382	400	435	0	0	1	-360	360	0	0	0	0	0	20.3	;
	80	87	0.00110	0.01238	0.32679	1361	1386	1386	0	0	1	-360	360	0	0	0	0	0	59.4	;
	80	105	0.00121	0.01319	0.34995	1361	1386	1386	0	0	1	-360	360	0	0	0	0	0	64.1	;
	80	314	0.00084	0.00916	0.24295	1361	1386	1386	0	0	1	-360	360	0	0	0	0	0	44.5	;
	80	315	0.00189	0.02058	0.54594	1361	1386	1386	0	0	1	-360	360	0	0	0	0	0	100.0	;
	81	93	0.00033	0.00354	0.11277	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	18.9	;
	81	94	0.00067	0.00698	0.22053	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	37.0	;
	82	85	0.00129	0.01423	0.39181	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	69.3	;
	82	89	0.00033	0.00337	0.11050	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	18.3	;
	82	100	0.00073	0.00767	0.23726	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	40.2	;
	83	85	0.00102	0.01121	0.31128	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	55.0	;
	83	95	0.00097	0.01070	0.29713	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	52.5	;
	83	99	0.00145	0.01359	0.36483	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	65.9	;
	83	100	0.00148	0.01682	0.44536	1363	1386	1386	0	0	1	-360	360	0	0	0	0	0	80.9	;
	83	101	0.00180	0.02068	0.54758	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	101.5	;
	84	86	0.00052	0.00545	0.17093	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	28.9	;
	84	100	0.00154	0.01688	0.47566	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	83.9	;
	85	89	0.00155	0.01781	0.47277	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	86.0	;
	85	95	0.00156	0.01787	0.47431	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	86.3	;
	85	99	0.00155	0.01683	0.44571	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	81.2	;
	86	87	0.00177	0.01995	0.52618	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	96.0	;
	86	97	0.00029	0.00326	0.08819	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	15.9	;
	86	226	0.00087	0.01001	0.27166	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	48.1	;
	87	102	0.00188	0.01980	0.56096	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	97.8	;
	87	226	0.00087	0.01001	0.27166	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	48.1	;
	88	93	0.00054	0.00612	0.16169	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	29.4	;
	88	93	0.00060	0.00719	0.18512	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	34.1	;
	88	96	0.00110	0.01246	0.32750	1631	1711	1856	0	0	1	-360	360	0	0	0	0	0	59.6	;
	88	104	0.00039	0.00442	0.11663	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	21.2	;
	89	97	0.00098	0.01097	0.30363	1321	1386	1386	0	0	1	-360	360	0	0	0	0	0	53.6	;
	89	100	0.00045	0.00479	0.14279	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	24.6	;
	89	226	0.00172	0.01783	0.57194	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	94.6	;
	89	315	0.00152	0.01616	0.48177	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	83.0	;
	89	315	0.00152	0.01616	0.48177	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	83.0	;
	90	93	0.00140	0.01450	0.44012	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	74.8	;
	90	103	0.00130	0.01145	0.38503	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	61.9	;
	90	103	0.00130	0.01145	0.38503	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	61.9	;
	90	268	0.00029	0.00313	0.08865	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	15.4	;
	90	310	0.00081	0.00883	0.24845	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	43.8	;
	90	311	0.00022	0.00248	0.06641	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	12.0	;
	91	104	0.00058	0.00534	0.23072	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	33.0	;
	91	104	0.00055	0.00578	0.21834	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	33.5	;
	91	229	0.00006	0.00064	0.01773	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	3.2	;
	91	229	0.00003	0.00034	0.00976	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	3.1	;
	91	230	0.00012	0.00131	0.03755	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	6.6	;
	92	93	0.00042	0.00475	0.12571	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	23.3	;
	92	95	0.00203	0.02300	0.61990	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	111.8	;
	92	317	0.00183	0.02078	0.56002	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	101.0	;
	92	317	0.00183	0.02078	0.56002	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	101.0	;
	93	94	0.00083	0.00877	0.26932	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	46.4	;
	93	101	0.00154	0.01769	0.46841	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	85.3	;
	94	312	0.00091	0.00943	0.29801	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	50.0	;
	95	101	0.00118	0.01226	0.38323	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	63.7	;
	95	241	0.00023	0.00238	0.07551	528	528	528	0	0	1	-360	360	0	0	0	0	0	12.7	;
	95	242	0.00018	0.00203	0.05599	528	528	528	0	0	1	-360	360	0	0	0	0	0	9.9	;
	96	104	0.00073	0.00817	0.21485	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	39.1	;
	96	232	0.00000	0.00009	0.00247	350	350	350	0	0	1	-360	360	0	0	0	0	0	0.4	;
	96	233	0.00000	0.00008	0.00236	350	350	350	0	0	1	-360	360	0	0	0	0	0	0.4	;
	96	1	0.00090	0.00952	0.28796	1390	1400	1660	0	0	1	-360	360	0	0	0	0	0	1.1	;
	96	1	0.00090	0.00952	0.28796	1390	1400	1660	0	0	1	-360	360	0	0	0	0	0	1.1	;
	98	99	0.00075	0.00843	0.22418	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	40.9	;
	98	316	0.00163	0.01830	0.48673	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	88.8	;
	98	318	0.00186	0.02092	0.55634	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	101.5	;
	98	3	0.00050	0.00560	0.14990	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	25.7	;
	99	243	0.00000	0.00003	0.00085	505	505	505	0	0	1	-360	360	0	0	0	0	0	0.2	;
	99	244	0.00000	0.00004	0.00112	505	505	505	0	0	1	-360	360	0	0	0	0	0	0.2	;
	99	313	0.00211	0.02370	0.63033	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	115.0	;
	100	239	0.00001	0.00006	0.00189	438	438	438	0	0	1	-360	360	0	0	0	0	0	0.3	;
	100	240	0.00000	0.00005	0.00147	438	438	438	0	0	1	-360	360	0	0	0	0	0	0.2	;
	101	103	0.00135	0.01243	0.34410	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	60.6	;
	101	103	0.00135	0.01243	0.34410	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	60.6	;
	102	107	0.00148	0.01558	0.48416	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	81.3	;
	104	312	0.00069	0.00733	0.22050	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	37.8	;
	105	227	0.00002	0.00025	0.00729	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	1.2	;
	105	228	0.00002	0.00016	0.00490	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	0.8	;
	105	313	0.00138	0.01546	0.41109	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	75.0	;
	105	4	0.00165	0.01585	0.47306	1280	1386	1386	0	0	1	-360	360	0	0	0	0	0	39.9	;
	106	225	0.00054	0.00576	0.17268	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	29.4	;
	106	310	0.00081	0.00883	0.24845	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	43.8	;
	106	317	0.00279	0.03061	0.86181	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	152.0	;
	106	2	0.00014	0.00127	0.03480	1469	1571	1706	0	0	1	-360	360	0	0	0	0	0	4.7	;
	107	314	0.00109	0.01191	0.31610	1361	1386	1386	0	0	1	-360	360	0	0	0	0	0	57.9	;
	107	7	0.00128	0.01156	0.34479	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	33.9	;
	115	269	0.04872	0.13047	0.00658	68.4	95.7	95.7	0	0	1	-360	360	0	0	0	0	0	27.1	;
	116	279	0.00140	0.00618	0.00007	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	0.7	;
	130	280	0.00764	0.02567	0.00141	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	5.6	;
	130	280	0.00675	0.02267	0.00124	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	4.9	;
	132	283	0.00006	0.00038	0.00000	98.2	105.2	105.2	0	0	1	-360	360	0	0	0	0	0	0.0	;
	145	286	0.00039	0.00130	0.00007	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	0.3	;
	148	172	0.02098	0.07050	0.00097	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	7.6	;
	148	294	0.04434	0.11874	0.00150	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	12.4	;
	165	272	0.03544	0.11907	0.00163	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	12.9	;
	165	298	0.10947	0.36776	0.00504	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	39.8	;
	165	300	0.09382	0.31521	0.00432	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	34.1	;
	167	297	0.00700	0.01875	0.00024	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	2.0	;
	172	304	0.03250	0.10917	0.00150	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	11.8	;
	173	174	0.00209	0.01408	0.00522	274	291	322	0	0	1	-360	360	0	0	0	0	0	8.0	;
	175	176	0.00576	0.01966	0.00632	96	104	104	0	0	1	-360	360	0	0	0	0	0	10.5	;
	180	249	0.00173	0.00907	0.00310	136	162	203	0	0	1	-360	360	0	0	0	0	0	4.5	;
	185	247	0.00468	0.01573	0.00525	171	186	206	0	0	0	-360	360	0	0	0	0	0	8.5	;
	186	247	0.00382	0.01284	0.00428	171	186	206	0	0	1	-360	360	0	0	0	0	0	6.9	;
	190	256	0.00032	0.00165	0.00260	382	400	435	0	0	1	-360	360	0	0	0	0	0	1.9	;
	193	220	0.00037	0.00490	0.01932	1200	1200	1200	0	0	1	-360	360	0	0	0	0	0	9.2	;
	195	258	0.00240	0.01307	0.02007	199	237	297	0	0	1	-360	360	0	0	0	0	0	15.1	;
	208	210	0.00017	0.00165	0.00492	897	941	1021	0	0	1	-360	360	0	0	0	0	0	2.6	;
	209	211	0.00016	0.00164	0.00484	897	941	1021	0	0	1	-360	360	0	0	0	0	0	2.6	;
	212	263	0.00201	0.01066	0.01664	374	381	381	0	0	1	-360	360	0	0	0	0	0	12.5	;
	212	266	0.00001	0.00006	0.00010	374	400	435	0	0	1	-360	360	0	0	0	0	0	0.3	;
	212	309	0.00100	0.00533	0.00832	374	381	381	0	0	1	-360	360	0	0	0	0	0	6.2	;
	220	221	0.00003	0.00043	0.00171	1204	1279	1416	0	0	1	-360	360	0	0	0	0	0	0.8	;
	223	262	0.00210	0.01129	0.01767	342	364	402	0	0	1	-360	360	0	0	0	0	0	13.2	;
	223	265	0.00001	0.00007	0.00011	382	400	435	0	0	1	-360	360	0	0	0	0	0	0.1	;
	224	264	0.00058	0.00305	0.00481	382	400	435	0	0	1	-360	360	0	0	0	0	0	3.6	;
	231	311	0.00050	0.00576	0.15386	1631	1711	1857	0	0	1	-360	360	0	0	0	0	0	27.8	;
	261	309	0.00337	0.01746	0.02953	370	381	381	0	0	1	-360	360	0	0	0	0	0	21.3	;
	269	270	0.00018	0.00048	0.00002	68.4	95.7	95.7	0	0	1	-360	360	0	0	0	0	0	0.1	;
	270	271	0.03024	0.10158	0.00139	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	11.0	;
	271	272	0.06361	0.21371	0.00293	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	23.1	;
	273	274	0.00201	0.00675	0.00009	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	0.7	;
	273	282	0.00182	0.00803	0.00009	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	0.9	;
	274	275	0.00281	0.00944	0.00013	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	1.0	;
	275	276	0.02600	0.08734	0.00479	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	18.9	;
	276	277	0.00138	0.00609	0.00007	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	0.7	;
	277	278	0.00441	0.01480	0.00020	39.9	56.5	56.5	0	0	1	-360	360	0	0	0	0	0	1.6	;
	278	279	0.00903	0.03035	0.00166	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	6.6	;
	280	281	0.00538	0.01809	0.00099	126	142.6	142.6	0	0	1	-360	360	0	0	0	0	0	3.9	;
	281	282	0.00356	0.01569	0.00017	141.9	148.1	148.1	0	0	1	-360	360	0	0	0	0	0	1.7	;
	283	284	0.01858	0.08318	0.00442	89.5	127.8	127.8	0	0	1	-360	360	0	0	0	0	0	18.1	;
	284	285	0.00040	0.00134	0.00007	79.9	113.2	113.2	0	0	1	-360	360	0	0	0	0	0	0.3	;
	285	286	0.00640	0.02868	0.00152	89.5	127.8	127.8	0	0	1	-360	360	0	0	0	0	0	6.2	;
	287	288	0.00001	0.00008	0.00004	260	273	296	0	0	1	-360	360	0	0	0	0	0	0.1	;
	287	289	0.00080	0.00550	0.00257	260	273	296	0	0	1	-360	360	0	0	0	0	0	3.5	;
	289	290	0.00073	0.00503	0.00235	260	273	296	0	0	1	-360	360	0	0	0	0	0	3.2	;
	290	291	0.00023	0.00158	0.00074	260	273	296	0	0	1	-360	360	0	0	0	0	0	1.0	;
	291	292	0.00003	0.00024	0.00011	260	273	296	0	0	1	-360	360	0	0	0	0	0	0.2	;
	292	293	0.00352	0.00995	0.25805	200	200	200	0	0	1	-360	360	0	0	0	0	0	18.0	;
	294	295	0.05723	0.15326	0.00193	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	15.9	;
	295	296	0.01177	0.03051	0.00039	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	3.3	;
	296	297	0.00413	0.01106	0.00014	34.2	47.8	47.8	0	0	1	-360	360	0	0	0	0	0	1.2	;
	298	299	0.00022	0.00074	0.00001	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	0.1	;
	299	300	0.00065	0.00224	0.00307	75.3	93.4	93.4	0	0	1	-360	360	0	0	0	0	0	0.9	;
	299	301	0.04932	0.16570	0.00227	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	17.9	;
	301	302	0.04635	0.15571	0.00213	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	16.8	;
	302	303	0.05326	0.17893	0.00245	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	19.3	;
	303	304	0.00006	0.00019	0.00000	63	71.3	71.3	0	0	1	-360	360	0	0	0	0	0	0.0	;
	306	307	0.00069	0.00352	0.00131	255	260	260	0	0	1	-360	360	0	0	0	0	0	2.0	;
	310	318	0.00239	0.02618	0.73707	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	130.0	;
	312	305	0.00149	0.01430	0.42682	1280	1386	1386	0	0	1	-360	360	0	0	0	0	0	36.0	;
	313	315	0.00119	0.01340	0.35628	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	65.0	;
	313	316	0.00095	0.01070	0.28447	1386	1386	1386	0	0	1	-360	360	0	0	0	0	0	51.9	;
	8	36	0.00068	0.00636	0.00000	250	250	250	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	8	109	0.00164	0.09698	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	9	112	0.00217	0.09340	0.00000	126	126	126	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	9	112	0.00225	0.09479	0.00000	126	126	126	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	9	112	0.00233	0.09763	0.00000	126	126	126	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	9	112	0.00318	0.10011	0.00000	120	120	120	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	10	80	0.00089	0.04787	0.00000	250	250	250	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	10	80	0.00089	0.04771	0.00000	250	250	250	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	10	113	0.00174	0.10334	0.00000	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	10	113	0.00733	0.16386	0.00000	63	63	63	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	10	113	0.00232	0.09633	0.00000	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	11	117	0.00214	0.10048	0.00000	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	11	117	0.00238	0.09587	0.00000	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	12	121	0.00190	0.07474	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	12	121	0.00220	0.09913	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	12	121	0.00616	0.16343	0.00000	63	63	63	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	12	121	0.00222	0.10167	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	13	84	0.00042	0.02753	0.00000	450	450	450	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	13	123	0.00311	0.09582	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	13	123	0.00286	0.09329	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	13	123	0.00225	0.09711	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	13	123	0.00236	0.09720	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	14	86	0.00043	0.02838	0.00000	450	450	450	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	14	86	0.00043	0.02841	0.00000	450	450	450	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	15	87	0.00054	0.03452	0.00000	360	360	360	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	15	87	0.00056	0.03403	0.00000	360	360	360	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	15	126	0.00373	0.03262	0.00000	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	15	126	0.00311	0.09643	0.00000	120	120	120	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	15	126	0.00314	0.09606	0.00000	120	120	120	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	16	47	0.00210	0.08795	0.00000	80	80	80	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	17	88	0.00060	0.04458	0.00000	360	360	360	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	17	88	0.00060	0.04458	0.00000	360	360	360	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	17	128	0.00306	0.09450	0.00000	120	120	120	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	17	128	0.00288	0.09556	0.00000	126	126	126	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	18	133	0.00176	0.09245	0.00000	170	170	170	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	18	133	0.00307	0.09449	0.00000	126	126	126	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	18	133	0.00310	0.09450	0.00000	126	126	126	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	19	140	0.00667	0.15983	0.00000	63	63	63	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	19	140	0.00846	0.19132	0.00000	63	63	63	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	20	141	0.00175	0.09486	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	20	141	0.00174	0.09564	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	21	142	0.00174	0.10334	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	21	142	0.00175	0.09398	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	22	146	0.00183	0.09857	0.00000	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	22	146	0.00183	0.09857	0.00000	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	23	149	0.00219	0.09343	0.00000	126	126	126	0.970833333	0	1	-360	360	0.0042	6	1	25	13	0	;
	23	149	0.00217	0.09495	0.00000	126	126	126	0.970833333	0	1	-360	360	0.0042	6	1	25	13	0	;
	23	149	0.00283	0.09606	0.00000	126	126	126	0.970833333	0	1	-360	360	0.0042	6	1	25	13	0	;
	24	98	0.00042	0.04200	0.00000	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	24	98	0.00042	0.04111	0.00000	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	24	150	0.00783	0.13894	0.00000	63	63	63	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	24	150	0.00835	0.18356	0.00000	63	63	63	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	24	150	0.00783	0.13894	0.00000	63	63	63	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	25	151	0.00225	0.10061	0.00000	126	126	126	0.970833333	0	1	-360	360	0.0042	6	1	25	13	0	;
	25	151	0.00239	0.09656	0.00000	126	126	126	0.970833333	0	1	-360	360	0.0042	6	1	25	13	0	;
	25	151	0.00174	0.09398	0.00000	170	170	170	0.966666667	0	1	-360	360	0.0042	5	1	25	13	0	;
	29	102	0.00043	0.03488	0.00000	450	450	450	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	29	159	0.00172	0.09187	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	29	159	0.00185	0.09620	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	31	72	0.00050	0.04040	0.00000	250	250	250	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	31	72	0.00068	0.04048	0.00000	250	250	250	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	31	162	0.00502	0.16181	0.00000	63	63	63	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	31	162	0.00255	0.09687	0.00000	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	32	104	0.00042	0.04111	0.00000	450	450	450	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	32	104	0.00042	0.04111	0.00000	450	450	450	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	32	108	0.00000	0.11643	0.00000	140	140	140	1.025000000	0	1	-360	360	0.0042	19	1	25	13	0	;
	33	163	0.00175	0.09562	0.00000	170	170	170	1.012500000	0	1	-360	360	0.0042	16	1	25	13	0	;
	33	163	0.00169	0.09567	0.00000	170	170	170	1.012500000	0	1	-360	360	0.0042	16	1	25	13	0	;
	34	107	0.00044	0.03478	0.00000	450	450	450	1.025000000	0	1	-360	360	0.0042	19	1	25	13	0	;
	34	107	0.00076	0.03467	0.00000	450	450	450	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	34	169	0.00251	0.09728	0.00000	126	126	126	1.025000000	0	1	-360	360	0.0042	19	1	25	13	0	;
	34	169	0.00254	0.09799	0.00000	126	126	126	1.025000000	0	1	-360	360	0.0042	19	1	25	13	0	;
	36	109	0.00177	0.09261	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	36	109	0.00153	0.09406	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	37	110	0.00172	0.08920	0.00000	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	37	110	0.00174	0.08968	0.00000	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	37	110	0.00159	0.10202	0.00000	170	170	170	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	38	111	0.00185	0.10291	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	38	111	0.00184	0.10291	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	38	111	0.00185	0.10302	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	39	114	0.00189	0.10381	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	39	114	0.00189	0.10381	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	39	114	0.00246	0.09660	0.00000	126	126	126	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	40	115	0.00308	0.08194	0.00000	120	120	120	1.025000000	0	1	-360	360	0.0042	19	1	25	13	0	;
	40	115	0.00175	0.09833	0.00000	126	126	126	1.025000000	0	1	-360	360	0.0042	19	1	25	13	0	;
	41	81	0.00038	0.03554	0.00000	450	450	450	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	41	81	0.00035	0.03570	0.00000	450	450	450	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	41	116	0.00182	0.10291	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	41	116	0.00186	0.10476	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	42	118	0.00226	0.08947	0.00000	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	42	118	0.00667	0.17937	0.00000	63	63	63	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	42	118	0.00687	0.18424	0.00000	63	63	63	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	42	118	0.00260	0.09610	0.00000	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	43	82	0.00035	0.02646	0.00000	450	450	450	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	43	82	0.00034	0.03561	0.00000	450	450	450	0.975000000	0	1	-360	360	0.0042	7	1	25	13	0	;
	43	119	0.00159	0.10273	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	44	120	0.00159	0.10440	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	44	120	0.00303	0.08938	0.00000	126	126	126	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	44	120	0.00213	0.09363	0.00000	126	126	126	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	44	120	0.00235	0.09467	0.00000	126	126	126	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	45	85	0.00041	0.02771	0.00000	450	450	450	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	45	85	0.00042	0.02792	0.00000	450	450	450	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	45	124	0.00243	0.09735	0.00000	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	45	124	0.00088	0.02459	0.00000	170	170	170	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	45	124	0.00206	0.09777	0.00000	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	46	125	0.00159	0.10729	0.00000	170	170	170	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	46	125	0.00159	0.10729	0.00000	170	170	170	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	46	125	0.00159	0.10729	0.00000	170	170	170	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	47	127	0.00161	0.10741	0.00000	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	47	127	0.00161	0.10741	0.00000	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	47	127	0.00161	0.10741	0.00000	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	48	129	0.00262	0.09303	0.00000	120	120	120	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	48	129	0.00301	0.08939	0.00000	126	126	126	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	48	129	0.00193	0.10811	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	49	130	0.00222	0.09429	0.00000	120	120	120	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	49	130	0.00248	0.09324	0.00000	120	120	120	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	49	130	0.00261	0.09491	0.00000	120	120	120	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	49	130	0.00230	0.09420	0.00000	126	126	126	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	50	89	0.00035	0.03542	0.00000	450	450	450	0.975000000	0	1	-360	360	0.0042	7	1	25	13	0	;
	50	89	0.00040	0.02611	0.00000	450	450	450	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	50	89	0.00040	0.02685	0.00000	450	450	450	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	51	90	0.00035	0.03542	0.00000	450	450	450	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	52	132	0.00258	0.09514	0.00000	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	53	134	0.00181	0.10383	0.00000	170	170	170	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	53	134	0.00220	0.09305	0.00000	126	126	126	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	53	134	0.00186	0.10429	0.00000	170	170	170	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	55	135	0.00174	0.07004	0.00000	170	170	170	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	55	135	0.00313	0.09828	0.00000	120	120	120	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	55	135	0.00318	0.09619	0.00000	120	120	120	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	55	135	0.00148	0.10157	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	56	136	0.00169	0.08935	0.00000	170	170	170	0.975000000	0	1	-360	360	0.0042	7	1	25	13	0	;
	56	136	0.00168	0.08989	0.00000	170	170	170	0.975000000	0	1	-360	360	0.0042	7	1	25	13	0	;
	56	136	0.00172	0.08913	0.00000	170	170	170	0.975000000	0	1	-360	360	0.0042	7	1	25	13	0	;
	57	93	0.00037	0.02604	0.00000	450	450	450	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	57	93	0.00036	0.02624	0.00000	450	450	450	1.000000000	0	1	-360	360	0.0042	13	1	25	13	0	;
	57	138	0.00279	0.09137	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	57	138	0.00182	0.10337	0.00000	170	170	170	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	57	138	0.00088	0.02459	0.00000	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	58	139	0.00174	0.08924	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	58	139	0.00172	0.08954	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	58	139	0.00167	0.08815	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	59	143	0.00166	0.11001	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	59	143	0.00165	0.11008	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	60	144	0.00186	0.10425	0.00000	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	60	144	0.00229	0.09421	0.00000	126	126	126	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	62	152	0.00190	0.09563	0.00000	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	62	152	0.00238	0.09541	0.00000	126	126	126	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	62	152	0.00690	0.18513	0.00000	63	63	63	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	63	153	0.00492	0.18032	0.00000	63	63	63	1.012500000	0	1	-360	360	0.0042	16	1	25	13	0	;
	63	153	0.00690	0.18424	0.00000	63	63	63	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	64	154	0.00235	0.09390	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	64	154	0.00208	0.09320	0.00000	126	126	126	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	65	155	0.00238	0.11984	0.00000	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	65	155	0.00208	0.09683	0.00000	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	65	155	0.00206	0.09841	0.00000	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	66	156	0.00224	0.09526	0.00000	170	170	170	1.012500000	0	1	-360	360	0.0042	16	1	25	13	0	;
	66	156	0.00164	0.09720	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	68	157	0.00185	0.10818	0.00000	170	170	170	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	68	157	0.00182	0.10768	0.00000	170	170	170	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	69	101	0.00035	0.03524	0.00000	450	450	450	0.983333333	0	1	-360	360	0.0042	9	1	25	13	0	;
	71	161	0.00224	0.09615	0.00000	170	170	170	1.012500000	0	1	-360	360	0.0042	16	1	25	13	0	;
	71	161	0.00161	0.10130	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	73	165	0.00228	0.09986	0.00000	126	126	126	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	73	165	0.00207	0.09444	0.00000	126	126	126	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	74	166	0.00161	0.10116	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	74	166	0.00161	0.10168	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	75	167	0.00188	0.10349	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	75	167	0.00188	0.10349	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	75	167	0.00309	0.08174	0.00000	120	120	120	1.025000000	0	1	-360	360	0.0042	19	1	25	13	0	;
	76	168	0.00189	0.10744	0.00000	170	170	170	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	76	168	0.00186	0.10639	0.00000	170	170	170	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	76	168	0.00206	0.01435	0.00000	170	170	170	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	77	106	0.00035	0.03589	0.00000	450	450	450	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	77	106	0.00035	0.03542	0.00000	450	450	450	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	77	106	0.00035	0.03598	0.00000	450	450	450	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	78	170	0.00238	0.09841	0.00000	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	78	170	0.00229	0.09655	0.00000	126	126	126	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	79	172	0.00230	0.09955	0.00000	126	126	126	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	79	172	0.00236	0.09390	0.00000	126	126	126	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	81	116	0.00182	0.09659	0.00000	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	81	116	0.00182	0.09641	0.00000	170	170	170	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	82	119	0.00149	0.09225	0.00000	170	170	170	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	82	119	0.00151	0.09331	0.00000	170	170	170	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	82	119	0.00154	0.09267	0.00000	170	170	170	0.987500000	0	1	-360	360	0.0042	10	1	25	13	0	;
	83	122	0.00149	0.09236	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	83	122	0.00150	0.09173	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	83	122	0.00151	0.09236	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	88	128	0.00203	0.09550	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	88	128	0.00204	0.09549	0.00000	170	170	170	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	89	131	0.00151	0.09236	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	89	131	0.00151	0.09278	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	89	131	0.00204	0.09549	0.00000	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	92	137	0.00150	0.09236	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	92	137	0.00154	0.09277	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	94	319	0.00082	0.02035	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	94	319	0.00082	0.02035	0.00000	170	170	170	1.004166667	0	1	-360	360	0.0042	14	1	25	13	0	;
	95	145	0.00082	0.02035	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	95	145	0.00155	0.09267	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	95	145	0.00211	0.09517	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	97	147	0.00200	0.09776	0.00000	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	97	147	0.00200	0.09776	0.00000	170	170	170	1.008333333	0	1	-360	360	0.0042	15	1	25	13	0	;
	101	158	0.00151	0.09236	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	101	158	0.00153	0.09299	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	103	160	0.00153	0.09299	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	103	160	0.00151	0.09267	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
	105	164	0.00182	0.08988	0.00000	170	170	170	1.012500000	0	1	-360	360	0.0042	16	1	25	13	0	;
	105	164	0.00184	0.09109	0.00000	170	170	170	1.012500000	0	1	-360	360	0.0042	16	1	25	13	0	;
	171	316	0.00082	0.02035	0.00000	170	170	170	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	171	316	0.00082	0.02035	0.00000	170	170	170	0.979166667	0	1	-360	360	0.0042	8	1	25	13	0	;
	306	312	0.00076	0.03467	0.00000	450	450	450	0.991666667	0	1	-360	360	0.0042	11	1	25	13	0	;
	309	318	0.00038	0.03554	0.00000	450	450	450	0.995833333	0	1	-360	360	0.0042	12	1	25	13	0	;
	313	320	0.00082	0.02035	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	313	320	0.00082	0.02035	0.00000	170	170	170	1.016666667	0	1	-360	360	0.0042	17	1	25	13	0	;
	315	321	0.00082	0.02035	0.00000	170	170	170	1.020833333	0	1	-360	360	0.0042	18	1	25	13	0	;
];
